Study for fault analysis EAF 596/2024 “On-line failure 66 kV Loncoche - Villarrica N°2” Date of issue: 16-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 25/12/2024 Time 20:31 Disconnected consumption (MW) 25.50 Prior system demand (MW) 9272.64 Percentage of disconnection 0.275 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Loncoche - Villarrica N°2 / LT193---------T0058 Type of installation Line Nominal voltage 66 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 16, Las Condes, Santiago, Chile c. Identification of the element affected Current element Name of the cloth B7 of S/E Loncoche / TC00T00TSE2515 The company CGE Transmitación S.A. assumes that the cause of the interruption was due to a factory defect in one of the TTCCs of the above-mentioned cloth. d.2 Physical Phenomenon: OPE23: Factory defect. The company CGE Transmitación S.A. provides the following evidentiary background to support the declared physical phenomenon: • Technical report of the possible causes that lead to the defect. • Report of the manufacturer, where the defect is indicated or recognized. • Plate data if applicable, year of first commissioning and effective years of operation. • Recommendations of the manufacturer in relation to the maintenance and useful life of the element. d.3 Reiteration: Reiteration of the physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. The company CGE Transmission indicates: “Withdrawal of Transformer T3 to factory for internal review Forced disconnection of the to give with root cause and repair. In the position of the equipment EAF 500_2022 transformer N°3 154/66 31-12-2022 failed will be installed a new transformer during the last kV of S/E Fatima weeks of January. Control correction by the constant activation of the IN104 and IN105.” Forced disconnection of the “Replacement of the Corrupted Current Transformer EAF 595_2024 line 66 kV Victoria - 25-12-2024 of the cloth B1 in S/E Angol through the SD N°2024132400.” Collipulli Amount of faults (without importing Physical Phenomenon) in the same installation: 1 failure in the same affected installation has occurred during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 358-2024. d.4 Electrical Phenomena DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element in the last 24 mobile phase, corresponding to the study for the Fault EAF 358-20. d. d.4 Coordinator, is of the brand Arteche, model CH-72, with entry into operation in 2014. f. Urban or rural location according to DS 327/1997 The company Compañía General de Electricidad S.A. indicates: “Urbana/Rural”. g. Proprietary proposal regarding the origin of the fault Force major or case fortuitous. h. Commune where the fault is presented 9109: Loncoche. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (27-12-2024) (02-01-2025) CGE Transmission S.A. (CGE Tx) 26-12-2024 09-01-2025 Compañía General de Electricidad S.A. (CGE Dx) 26-12-2024 30-12-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Tramo Time Dec. Time LT 66 kV Loncoche - Villarcon N°2 ST Loncoche - Structure N°326 20:31 LT 66 kV Villa Loncoche N° 2231 Villa N° 22T n as reported by the company CGE Transmission S.A. c. Consumptions Sub-station Feeder/ Commune Loss of % consumption Customers H. H. H. Paño Consumption (MW) pre-fall Affected Dec. Dispon. Norm. Pucón / Villarrica Volcán / E1 3.30 0.036 8177 20:31 22:42 22:42 Villarrica Villarrica Correntoso / E2 Villarrica 1.60 0.017 3777 20:31 22:42 Villarrica Colo / E3 Villarrica 4.50 0.049 10753 20:31 22:42 22:42 Villarrica Ñancul / E4 Villarrica 0.014 1670 20:31 22:42 22:42 Villarrica Candelaria / E5 Villarrica Currica / E50 3298 20:31 22:42 22:42 Pucón / Pucón Antualalal / E3 1.30 0.014 1281 20:31 22:42:44 Villarrica Pucónrica Pucónúnúncaruela / E5 / E5 Company Type of Time Loss ENS Weight Customer Consumption (MW) Indispon. (h) Dec. (h) (MWh) Villarrica Volcán / E1 CGE Dx Regulated 3.30 2.18 2.18 7.2 Villarrica Correntoso / E2 CGE Dx Regulated 1.60 2.18 2.18 3.5 Villarrica Colo Colo / E3 CGE Dx Regulated 4.50 2.18 2.18 9.8 Villarrica Ñancul / E4 CGE Dx Regulated 1.30 2.18 2.18 2.8 Villarrica Candelaria / E5 CGE Dx Regulated 1.40 2.18 2.18 3.1 Pucón Antumalal / E3 CGE Dx Regulated 1.30 2.18 2.22 2.9 Púcón Curarehue / E5 CGE Dx Regulated by Regeneration 7.70 2.18 2.22 17.1 Púcón Costanera / E4 CGE Dx Regulated 1.98 2.18 2.02 4.0 Púcón Costanera / E4 CGE Dx Informula 2.42 2.18 2.25 5.4 Customers Regulated by Primerillas Ses of 55.8 MWtamientos de Lónicas.p. 80 % 20.40 2.22 9.20 Last 20 % 5.10 2.25 2.27 100 % Total 25.50 2.25 11.33 4. Description of the configurations at the pre-failure and post-failure times Demand of the system prior to failure: 9272.64 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Canutillar (U2), El Toro (U1, U2 and U3), Mussels (CTM3), Quintero (U1), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled In Annex No1 the detail of the generation scheduled for December 25, 2024 is attached. Royal Operation In Annex No2 is attached the details of the actual generation of December 25, 2024. Movement of the plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for December 25, 2024 are presented. Maintenances In Annex No4 the details of the particular maintenances are presented for December 25, 2024. Movement and daily report of the pre-failure moments are presented. S/E Loncoche and 52B4 of S/E Villarrica were open on occasion of a previous failure, so that the SS/EE Villarrica and Pucón were fed by the circuit No.2 of the line 66 kV Loncoche - Villarrica. Other relevant background As reported by the company CGE Transmitación S.A.: “At 20:31 hrs of the day 25/12/2024 there was forced disconnection, by operation of protections, of line 66 kV Loncoche-Villarrica 2. The above in the middle of strong heat wave in the area. As first measure Despacho COT coordinated the support of consumptions by local generation, beginning the partial recovery of consumptions of circuit 52E4 Costanera of S/E Pucónón since 20:37 hrs. On the other hand, while the brigade was planning to move to line 2 to inspect according to the data indicated by the protections, moment in which it is informed of a strong noise coming from the mentioned substation of Loncoche, with this personal substation is directed to the installation BTC. the BR cloth and Line empty is energized through the Transfer Bar, being these maneuvers executed successfully, recovering the consumptions of SE Villarrica at 22:42hrs and SE Pucón at 22:44hrs on the same day 25.12.24”.