Study for fault analysis EAF 593/2024 “Forced disconnection of line 110 kV Maipo - Pirque” Date of issue: 16-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 25/12/2024 Time 08:10 Unconnected consumptions (MW) 25.05 Prior demand of system (MW) 8018.00 Percentage of disconnection 0.312 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Maipo - Pirque / LT004CI1TR01--L079 Line 110 kV Pirque - Puente Alto CMPC / LT003CI1TR02L0079ST03L0079 Type of installation Line Nominal voltage 110 kV Segment Zonal transmission (line 110 kV Maipo - Pirque) Dedicated transmission (line 110 kV Pirque - Puente Alto CMPC) Owner affected Forest Bioenergys SpA (*) RUT 76.188.197-3 Legal representative M. Agustinas (*) São São de l'Agustinas de l'Esp. Ethario element failed Alfa Energy Transmitter S.A. RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Address Apoquindo 4501, Of. 1501, The Counts d.1 Origin and cause of the fault Forced disconnection of lines 110 kV Maipo - Pirque and 110 kV Pirque - Upper Bridge CMPC, by operation of protections associated with the H1 cloths of S/E Maipo and H1 of S/E High Bridge (CMPC), respectively, due to a failure in the S/E Pirkerque 89H4-1 disconnector, corresponding to the arrival of line 110 kV Pirque - Upper Bridge CMPC. The company Alfa Energy Transmitter S.A. indicates that the failure occurred by a driver cut in press associated to the aforementioned disconnector. d.2 Physical Phenomenon has been reiterated: OPE10: Failure of material, due to fatigue, corrosion, trizadura, etc. The company Alfa Similar Energy Transmitter S.A. has not produced background (probatorical) with the end of the facility. s in facilities of the same owner with a similar physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the 89H4-1 disconnector of S/E Pirque, corresponding to the arrival of line 110 kV Pirque - Upper Bridge CMPC, which, as reported by its owner on the Coordinator's Infotechnical platform, has a nominal current of 2 kA and whose date of commissioning was in the year 2022. In this regard, the company Alfa Transmitora de Energía S.A. refers information of the maintenances carried out to the disconnector 89H4-1 of S/E Pirque during the year 2024. f. Urban or rural location according to DS 327/1997 The company CGE S.A. indicates its location. oras N°2024005585). The company Alfa Transmitter of Energy S.A. refers the following background in support of the proposal of the origin of the fault: • Maintenances made to the 89H4-1 disconnector of S/E Pirque during the year 2024. • Technical report explaining the possible causes that favor the failure of material. • Technical report of the possible causes that explain the non-detection of the failure of material. • Photographic record with date, time and coordinates UTM. h. Commune where the failure is presented 13202: Pirque. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (27-12-2024) 5 days report (02-01-2025) Alfa Transmitter of Energy S.A. 25-12-2024 02-01-2025 CGE Transmission S.A. 25-12-2024 30-12-2024 High transmission line KA (CMPC) 25-12-2024 02-01-2025 General company of Electricity S.A. (CGE) 29-12-2024 Hour 30-12-2024 No. S.A. and Bioenergy Forest SpA. c. Consumptions Sub-Station Feeder/Paño Comuna Loss of % Customers H. H. H. H. Consumption Affected Dec. Dispon. Norm. (MW) pre-fall Virginia Subercaseaux / Pirque Pirque 0.50 0.006 1797 08:10 12:41 10:23 C3 Pirque Cruceral / C4 Pirque 1.26 0.016 4467 08:10 12:41 11:02 Pirque Cruceral / C4 Pirque 0.24 0.03 158 08:10 12:41 12:53 Puente Alto Papeles Cordillera / MP20 Puente Alto 18.10 0.226 08:10 20:51 20:52 (CMPC) Desta Alto Planta Chimolsa / C6 Puente Alto 0.25 0.003 1 08:10 21:20 (CMPC) Puente Alto Plant Softys PA / C1 Puente Alto 4.70 0.059 08:10 20:51 21:51 21:25 (CMPC) Despupillaridad 0.312 2 1.1 Upper Bridge (CMPC) Cordillera / MP20 Free CMPC Papers 18.10 12.68 12.70 229.9 Upper Bridge (CMPC) Chimolsa Plant / C6 Free CMPC 0.25 12.68 13.17 3.3 Upper Bridge (CMPC) Softys Plant PA / C1 Free CMPC 4.70 12.68 13.25 62.3 Regulatory Customers : 5.8 MWh Free Customers : 295.5 MWh Total : 301.3 MWh - The amounts reported by the companies Bioenergy Forest SpA and CGE S.A. - Expected recovery curve v/s real recovery. 22:00 20:00 18:00 16:00 12:00 12:00 2% 8% 80% 81% Expected Recovery Real Recovery No significant differences are observed between the actual recovery schedule compared to the respective primary bar availability schedule to recover affected consumptions. - Average recovery speed. Rango Power Time (MW) Recovery (h) Recovery (MW) First 80 % 29.32 3.52 8.34 Last data regarding availability times 7.33 3.52 100 % Total Description 3.65 To the fault, through the plants El Toro (U1, U2, U3 and U4), Mussels (CTM3 and IEM), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 25 December 2024. Operation Real In Annex No2 is attached the detail of the actual generation of the day 25 December 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for the day 25 December 2024. Maintenances In Annex No4 is presented the detail of the planned and forced maintenances for the day 25 December 2024. State and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particulars: - The Carena plant, owned by the Industrial Electrical Company S.A., was connected to the system through the line 44 kV Carena - Lo Prado. - The central CMPp24 Cordillera, of ownership of Bioenergy S. or Alpha Energy Transmitter S.A. in its 5 day fault report: “On Wednesday, December 25, 2024 at 08:10 hrs, the forced operation of the S/E Maipo 52H1 switch occurs due to protection action 51N, due to the cutting of the driver in the press of the line 89H4-1 of S/E Pirque. With regard to the cause of the fault, Alfa Energy Transmitter S.A. indicates the following: “It was possible to conclude that the connector that goes down to the TPH4 phase 2, exerts too much weight to the cable of connection between 89H4-1 and the Line, generating a break to the cable at the outlet of the connector, was improved by installing a connector with 45° angle at the outlet of the 89H4-1.” Regarding the behavior of the protections, Alfa Energy Transmitter S.A. indicates the following: “Regard to the analysis, mention that the protection Siemens 7SA87 of the cloth H4 of S/E Pirque actuum correctly according to the characteristics charged to the current ECAP. currents and fault voltages (Impedance/Distance), thus the protection located in S/E Pirque of the H4 cloth no