Estudio para análisis de falla EAF 582/2024
“Desconexión forzada de la barra 15 kV de S/E La Ronda”
Fecha de Emisión: 07-01-2025
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 14/12/2024
Hora 18:58
Consumos desconectados (MW) 15.2
Demanda previa del sistema (MW) 10403
Porcentaje de desconexión 0.146 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 15 kV de S/E La Ronda / BA01T0058SE018T0058
Tipo de instalación Subestación
Tensión nominal 15 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 Piso 14, Las Condes, Santiago.
c. Identificación del elemento fallado
Nombre del elemento fallado Aumento de carga por traspasos de consumos en red de distribución, desde
S/E Colchagua hacia S/E La Ronda, sumado a disminución de generación de
PMGD solar conectado a S/E La Ronda / SE018T0058
Propietario elemento fallado Compañía General de Electricidad S.A.
RUT 76.411.321-7
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 Piso 14, Las Condes, Santiago.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la barra 15 kV de S/E La Ronda por operación de su protección
de sobrecorriente de fase, debido a un aumento intempestivo de la demanda en dicha subestación,
ocasionado por traspasos previos de consumos desde S/E Colchagua hacia S/E La Ronda, vía red de
distribución, sumado a la disminución de la generación del PMGD PFV Aldebarán por recurso primario,
conectado al alimentador Quilapán (C1) de S/E La Ronda.
d.2 Fenómeno Físico
DIS2: Sobrecarga.
La empresa CGE Transmisión S.A. envía antecedentes (probatorios) con la finalidad de respaldar el
fenómeno físico declarado.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles, correspondiente al Estudio para Análisis de Falla de la siguiente tabla:
FECHA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA
La empresa CGE Transmisión S.A. indica como medida
correctiva que se ha adoptado como norma no hacer
este tipo de maniobras en paralelo, durante el tiempo La empresa CGE Transmisión S.A. indica que no
Desconexión de línea
de mayores demandas, razón por la cual las maniobras aplica acciones correctivas a largo plazo. La
EAF 465-2022 66 kV Rancagua - 14-12-22
en redes MT para control de la transferencia en empresa CGE S.A. no indican acciones
Cachapoal C1
transformadores se han estado realizando con correctivas de largo plazo.
microcorte. La empresa CGE S.A. no indican acciones
correctivas de corto plazo.
CGE Transmisión S.A. señala que en consideración de la
Apertura del diferencia en la corriente observada por el relé SEL-587
EAF 468-2022 interruptor 52BT de 15-12-22 en el Winding 1 y Winding 2, asociado al transformador CGE Transmisión S.A. señala que no aplica.
S/E Paniahue de S/E Paniahue, se realizará revisión del esquema de
protección.
CGE Transmisión S.A. señala que se coordinó con el
Apertura del
despacho de CGE Distribución para bajar los consumos
EAF 486-2022 interruptor 52CT de 22-12-22 CGE Transmisión S.A. señala que no aplica.
del transformador, y que se realizará la corrección
S/E San Clemente
horaria del control Form 5 del paño CT.
La empresa STS S.A. indica: En el caso de que se cambie
la topología de la red y esta implique el cierre del
interruptor 52B1 de S/E Nahuelbuta, quedando esta
Apertura del
energizada a través de S/E Negrete, sumado a que La empresa STS S.A. no indica acciones
EAF 488-2022 interruptor 52B1 de 23-12-22
exista una baja demanda en la zona, se sugerirá al CDC correctivas de largo plazo.
S/E Negrete
del Coordinador limitar las centrales de la zona por
control de transferencia de la línea 66 kV Negrete -
Central PE Los Buenos Aires.
- La empresa CGE Transmisión S.A. señala que “no se - La empresa CGE Transmisión S.A. señala que
consideran” acciones correctivas a corto plazo. “no se consideran” acciones correctivas a largo
Falla en línea 66 kV - Copelec Ltda. indica que “no aplica” señalar acciones plazo.
EAF 005-2023 04-01-23
Monterrico - Parral correctivas a corto plazo. - CGE S.A., Copelec Ltda. y Luzparral Transmisión
- CGE S.A. y Luzparral Transmisión S.A. no señalan S.A., no señalan acciones correctivas a largo
acciones correctivas a corto plazo. plazo.
Apertura intempestiva
La empresa CGE Transmisión S.A. señala que no se La empresa CGE Transmisión S.A. señala que no
EAF 006-2023 del interruptor 52BT1 04-01-23
consideran acciones correctivas. se consideran acciones correctivas.
de S/E Parral
Desconexión del
La empresa CGE Transmisión S.A. señala que no se La empresa CGE Transmisión S.A. señala que no
EAF 036-2023 transformador 154/66 30-01-23
consideran acciones correctivas. se consideran acciones correctivas.
kV de S/E Parral
Apertura intempestiva
del interruptor 52BT1 La empresa CGE Transmisión S.A. indica que no aplican La empresa CGE Transmisión S.A. indica que no
EAF 088-2023 21-02-23
de S/E San Vicente de acciones correctivas de corto plazo. aplican acciones correctivas a largo plazo.
Tagua Tagua
FECHA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA
La empresa SAGESA indica que durante el
La empresa CGE Transmisión indica que se incorporarán
Desconexión forzada segundo semestre de 2023 realizará el
elementos adicionales de frecuencia y de escalones
EAF 127-2023 de barra 66 kV N°1 de 14-03-23 reemplazo del interruptor 52BT1 de la
EDAC, para que sean presentados en los registros
S/E Coronel subestación Central Coronel, por un nuevo
secuenciales y oscilográficos.
equipo que asegure una mayor confiabilidad.
Las empresas Arauco Bioenergía S.A., CGE
Desconexión forzada Las empresas Arauco Bioenergía S.A., CGE Transmisión Transmisión S.A., Parque Eólico Lebu-Toro SpA y
EAF 216-2023 de línea 66 kV Coronel 18-05-23 S.A., Parque Eólico Lebu-Toro SpA, Frontel S.A. y STS STS S.A., no indican acciones correctivas a largo
- El Manco S.A., no indican acciones correctivas a corto plazo. plazo.
La empresa CGE Transmisión S.A. indica: “SD
Apertura intempestiva N°2023088337 Modificación de ajustes de protecciones
La empresa CGE Transmisión S.A. no indica
EAF 404-2023 del interruptor 52ET 12-09-23 y readecuaciones necesarias de las instalaciones, según
acciones correctivas de largo plazo.
de S/E Pucón ECAP aprobado para S/E Pucón por aumento de
capacidad.”
Apertura automática
EAF 546-2023 del interruptor 52CT 27-12-23 No se indican. No se indican.
de S/E El Manzano
Apertura intempestiva CGE Transmisión S.A informa: “Se monitorea la carga y
EAF 548-2023 del interruptor 52CT1 27-12-24 se realizan transferencias con el objetivo de disminuir la No se indican.
de S/E Mandinga carga en el sistema”.
La empresa CGE Transmisión S.A. señala: “El día 04-01-
2024 se ha realizado bajo el curso Forzoso
N°2024001639, mediante el cual se realizó aumento de
Apertura automática Pick de Paño CT3 de SE Parral para efectos permitir la
EAF 004-2024 del interruptor 52CT3 03-01-24 operación a plena carga de transformador T3 sin riesgo No se indican.
de S/E Parral de operación indeseada. Para tales efectos se ha
desarrollado El ECAP N°01-2024 mediante el cual se
respalda que los ajustes implementas mantienen la
coordinación vigente”.
Apertura automática
EAF 005-2024 del interruptor 52CT 05-01-24 No se indican. No se indican.
de S/E El Manzano
Apertura automática
EAF 044-2024 del interruptor 52CT 02-02-24 No se indican. No se indican.
de S/E El Manzano
La empresa CGE Transmisión S.A. indica:
“Luego de investigar con personal de segmento de
distribución acerca del origen de los aumentos
intempestivos de carga en SE El Manzano, se ha
determina que estos obedecen a que durante
contingencia climática ocurrida en Abril de 2023 la red
de distribución se vio afectada por dichos
Apertura automática
acontecimientos , por lo anterior se transfirió parte de
EAF 050-2024 del interruptor 52CT 06-02-24 No se indican.
la carga del alimentador El Carmen de SE Las Cabras al
de S/E El Manzano
alimentador El Estero de SE El Manzano, en un principio
se consideró que la transferencia sería de unos 50 A, sin
embargo, en los últimos meses esta carga transferida
alcanzo valores entorno los 80A.
El día 14-02-2024 se normalizó la tropología de la zona,
quedando la totalidad de la carga del
circuito El Carmen trasferida a SE Las Cabras”.
La empresa CGE Transmisión S.A. indica:
“Se comunica a segmento de Dx de CGE, que causa de
Desconexión del operación de Paño BT1 de SE San Vicente de Tagua
transformador N°1 Tagua se debió a una operación por sobrecarga debido
EAF 054-2024 66/15 kV de S/E San 07-02-24 a aumento intempestivo de carga registrada por No se indican.
Vicente de Tagua transformador T1 de dicha subestación y se solicita que
Tagua se tomen las medidas correspondientes tendiente a
evitar la sobrecarga Transformadores producto de
transferencias en red Dx”.
FECHA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA
CGE Transmisión S.A. indica lo siguiente: “Luego de
determinar un punto de falla en la LT Maule - San
Miguel, se procede en forma inmediata a realizar la
acción correctiva de la línea. Ver informe “2024000536
540 553 579 ANEXO V atención Falla LT Maule Talca 07-
CGE Transmisión S.A. indica que “no aplica”
02-2024. Se propone como medida preventiva la
ejecutar acciones correctivas a largo plazo.
implementación de elemento de sobrecorriente de fase
Arauco Bioenergía S.A. indica que “no se
en equipos relé digitales actualmente instalados en las
necesitan” acciones correctivas a largo plazo.
subestaciones Maule y Talca, de manera de permitir el
Desconexión forzada Transelec S.A. indica lo siguiente: “No aplica, ya
control de cargas extremas en las líneas Maule - Talca,
EAF 057-2024 de la línea 2x66 kV 07-02-24 que la falla fue en instalaciones de terceros y las
Maule - San Miguel y San Miguel - Talca para efecto de
Maule - Talca protecciones de Transelec operaron
evitar daños en las líneas durante procesos transitorios
correctamente.”
rápidos como los ocurridos en el evento analizado en el
CGE S.A. no indica acciones correctivas a largo
presente informe.”
plazo.
Arauco Bioenergía SpA. indica que “no se necesitan”
acciones correctivas a corto plazo.
Transelec S.A. indica lo siguiente: “No aplica, ya que la
falla fue en instalaciones de terceros y las protecciones
de Transelec operaron correctamente.”
CGE S.A. no indica acciones correctivas a corto plazo.
La empresa CGE Transmisión S.A. indica que: “Se
comunica a segmento de Dx de CGE, que causa de
operación de Paño BT1 de SE San Vicente de Tagua La empresa CGE Transmisión S.A. indica que
Desconexión forzada Tagua se debió a una operación por sobrecarga debido no aplican acciones correctivas a largo plazo.
del transformador N°1 a aumento intempestivo de carga registrada por
EAF 059-2024 66/15 kV de S/E San 07-02-24 transformador T1 de dicha subestación y se solicita que La empresa Compañía General de
Vicente de Tagua se tomen las medidas correspondientes tendiente a Electricidad S.A. no indica acciones
Tagua evitar la sobrecarga Transformadores producto de correctivas.
transferencias en red Dx”.
La empresa Compañía General de Electricidad S.A. no
indica acciones correctivas.
Apertura automática
La empresa CGE Transmisión S.A. indica que “No La empresa CGE Transmisión S.A. señala que no
EAF 069-2024 del interruptor 52CT 12-02-24
aplica”. aplica.
de S/E El Manzano
La empresa CGE Transmisión S.A. señala que “Se
Apertura del La empresa CGE Transmisión S.A. indica que “Se tiene el proyecto de ampliación de S/E
EAF 121-2024 interruptor 52CT1 de 27-03-24 monitorea la carga y se realizan transferencias con el Mandinga, NUP 1554, actualmente cerrado por
S/E Mandinga objetivo de disminuir la carga en el sistema”. aplicación de artículo 157 del Reglamento de
Transmisión”.
Apertura intempestiva
La empresa CGE Transmisión S.A. indica: “No hay La empresa CGE Transmisión S.A. indica: “No
EAF 171-2024 del interruptor 52C1 24-04-24
acciones de corto plazo”. hay acciones de corto plazo”.
de S/E San Pedro
CGE Transmisión S.A. indica lo siguiente:
“El viernes 12/07/2024 desde las 01:30 horas (con SD
2024073152 de Curso Forzoso) se realizó una revisión
urgente del interruptor 52B3 de SE Talca, en
desconexión muy acotada en tiempo por las altas
demandas del sistema Talca - Maule. En la revisión se
Desconexión forzada pudo encontrar un elemento del mecanismo fuera de
CGE Transmisión S.A. indica que “no aplica”
EAF 302-2024 de barras N°1 y N°2 11-04-24 posición que bloqueaba el equipo, se pudo restituir a su
ejecutar acciones correctivas a largo plazo.
66 kV de S/E Talca posición y realizar varias pruebas de cierre y apertura
por lo que quedó operativo, no hay referencia en el
manual del equipo a un eventual problema de dicho
elemento. Se ingresa solicitud al CEN N°2024077792
por la desconexión del Paño B3, en el cual se realizarán
pruebas efectivas a los tiempos de operación el día 4 de
agosto entre las 03:01 y las 06:00 Hrs.”
Apertura intempestiva La empresa CGE Transmisión S.A. indica lo siguiente:
La empresa CGE Transmisión S.A. indica lo
EAF 313-2024 del interruptor 52C5 18-07-24 “Normalización de fecha (año) de la protección del
siguiente: “No hay”.
de S/E Miraflores circuito 52C5.”
La empresa CGE Transmisión S.A. señala: “Reemplazo La empresa CGE Transmisión S.A. señala:
de interruptor general de MT 52CT1. Informe de “Aumento de capacidad en S/E El Monte según
Apertura intempestiva reducción de consumos N° 2024000042, sábado 3 de ETP 18_293_OA_20, del Coordinador Eléctrico
EAF 401-2024 del interruptor 52BT1 02-08-24 agosto 19.00 a 21:33. Informe de reducción de Nacional, de conformidad a lo establecido en el
de S/E El Monte consumos N° 2024000043, domingo 4 de agosto 18:53 decreto N°293/2018 de la Comisión Nacional de
a 19:34.” Energía”.
La empresa CGE Transmisión S.A. señala que no
La empresa CGE Transmisión S.A. señala que no aplica. aplica.
Desconexión forzada
La empresa Luzparral Transmisión S.A. no indica La empresa Luzparral Transmisión S.A. no indica
EAF 426-2024 de la línea 66 kV 15-08-24
acciones correctivas. acciones correctivas.
Parral - Cauquenes
La empresa GR Liun SpA señala lo siguiente: “Ninguna”. La empresa GR Liun SpA señala lo siguiente:
“Ninguna”.