Study for failure analysis EAF 579/2024 “Forced switch disconnection 52F1 of S/E Quilmo II” Date of issue: 07-01-2025 1. General description of interruption a. Date and Time of failure Date 13/12/2024 Time 22:58 Disconnected consumptions (MW) 3.83 Prior system demand (MW) 10510.6 Percentage of disconnection 0.040 % Rating Disappearance does not apply (percentage of disconnection < 10%) b. Installation identification affected Name of installation Paño F1 of S/E Quilmo II / PA003R0013SE006R0013 Type of installation Substation Nominal voltage 33 kV Segment Zonal transmission Affected plant Electric Power Consumption Cooperative of Chillán Ltda. RUT 80.237,700-2 Legal Representative Patricio Lagos Address 18 of September #688, Chillán. c. Identification of the failed element Name of the element LT 33 kV Quilmo II - Ciruelito - Recinto / LT0051TR05R0013ST05Volt. There was the forced disconnection of the S/E Quilmo II 52F1 switch, associated with line 33 kV Quilmo II - Ciruelito, due to a fault caused by a particular vehicle collision on the structure N°288 of line 33 kV Quilmo II - Ciruelito - Recinto. d.2 Physical Phenomenon ACC3: Land vehicles. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There has been a failure in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Failure Analysis of the following table: FALLA NAME_FALLA DATE_FALLACTIONS_CORRECTIVES Cooperative of Electrical Energy Consumption Chillán Ltda. reports “Product of the vehicle collision, one of those involved is deceased in the line in the place, so that the 28 works are granted to start the Chillán 24 hours. Part of carabinieri 957. Chillán Prosecutor’s Office.” Number of faults (regardless of the physical phenomenon) in the same facility: There has been a failure in the same affected installation during the last 24 mobile months: EAF 552-2024. d.4 Electric phenomenon PR51N: Protection of residual timed overcurrent. e. Installation details, equipment or element where the failure occurred The element failed by this event corresponds to line 33 kV Quilmo II - Ciruelito - Recinto, of which there is no background, according to the records of the Coordinator’s Infotechnical System. f. Urban or rural location according to DS 327/1997 Rural. g. Proprietary proposal regarding the origin of the major power failure, external. h. Comuna where fault is presented 16101: Chillán. i. Date of delivery of information to the Coordinator Report of 48 hours 5-day coordinated report (15/12/2024) (28/11/2024) Cooperative of electricity consumption of Chillán Ltda. 14/12/24 29/11/2024 (Copelec) 2. LT 33 kV Quilmo II - Ciruelito 22:58 14/12/2024 05:10 LT 33 kV Ciruelito - Recinto ST Zonal LT 33 kV Ciruelito - Recinto 22:58 14/12/2024 - The times indicated correspond to the information provided by the company Copelec. c. Consumptions Loss of % Feeder Customers H. H. Substation Común Consumption H. Dispon. /Down affected Dec. Norm. (MW) pre-falla Chillán, 05:10 05:10 Ciruelito Recinto / Coihueco, Pinto, 3.02 0.030 4229 22:58 14/12/2024 14/12/2024 San Ignacio Pinto, El 3096 05:10 05:10 Recinto Invernada / - 0.88 0.010 22:58 Carmen 14/12/2024 14/12/2024 Total: 3.83 MW 0.040 % 7325 - The amounts and times indicated correspond to the information provided by the company Copelec. 3. Estimate of the energy not supplied Type of loss of time ENS Substation Company /Individation 024 5:10 00:00 00:00 00:00 00:00 00:00 00:00 00:00 00:00 00:00 Winter Reel Real Recovery Expected Recovery There are no differences between the actual recovery schedule with respect to the respective primary bar availability schedule. - Average recovery speed. Time Power Speed Range Recovery Recovery (MW) (h) (MW/h) First 80 % 2.42 6.20 0.39 Last 20 % 0.60 6.20 0.10 100 % Total 3.02 6.20 0.49 4. Description of the configurations at the moments before and after failure Pre-failure system demand: 10510.6.0 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, using the Angamos (ANG1 and ANG2) exchanges, Angostura (U1 and U2), Cochrane (CCH1 and CCH2), Colbún (U1 and U2), Guacolda (U5) and Pehuenche (U2) registered 1 and U2). A pre-failction setting The transmission facilities were in normal service at the time of forced operation. On the basis of the background presented at the date of issue of this EAF, the following information will be requested: Copelec • It was detected that the consumption losses reported in the 5-day Fall Report coincide with the contents of the column “Cpph equivalent [MW]” of the calculation sheet “Format Regular Customer Shipping” of the file: “1.2.- Calculate ENS COPELEC interruption 13-12-2024.xlsx”, as well as the fields of the columns “Lost of consumption [MW]” for regulated customers are empty. It is clarified that the consumption losses affected by the failure to report in the Reports of Failure must coincide with the contents of the columns “Lost of consumption [MW]”, both for free and regulated customers, other than those reported in the columns “Cpph equivalent [MW]” that are intended for the process of the Indwelling Technical Standard, and to update the above. • Work schedule for updating the technical information in the Coordinator's Infotechnic application, both S/E Quilmo II and S/E Quilmo II. This is due to the fact that there is no history of the connection change of line 33 kV Quilmo II - Ciruelito - Recinto (currently identified as line 33 kV Quilmo - Recinto - Ciruelito on that platform). Update, in addition, the unilinear diagrams of SS/EE and incorporate new element (line trams), as appropriate. In addition, the failure report entered into the Coordinator's Neomancer system by Copelec Ltda company is attached. (Annex N°1) and other background provided by that company (Annex N°2). Preventive and/or corrective actions a) The affected installation does not count with an ongoing action plan. b) Short-term corrective actions: Copelec Ltda. notes: “After the event has been reported, it is managed inspection of the line with turn mobiles. of the LT 33kV Quilmo II - Ciruelito - Recinto, we proceed to perform replacement of the above mentioned structure.” c) Long-term corrective actions: The company Copelec Ltda. does not indicate corrective actions of long term.