Study for failure analysis EAF 560/2024 “Forced bar disconnection 66 kV of S/E Talca” Date of issue: 20-12-2024 1. General description of the interruption a. Date and Time of failure Date 30/11/2024 Time 21:56 Disconnected consumption (MW) 95.40 Prior system demand (MW) 10137.00 Percentage of disconnection 0.941 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Talca / SE061T005 Type of installation Substation Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 16, Las Condes, Santiago. c. Identification of the failed element Protection GE-D60 (system 2) of the S/E Talca B6 / Name of the missing element SP040T0061SE061, S0058 Owner of failure Alfa Transmitora de Energía S. operation of the differential protection of bars, in a manner that coincides with the maneuver of closing the 89B6-1 disconnector of the aforementioned substation, before an order coming from the control wire of the protection GE-D60 of the cloth B6, owned by Alfa Transmitter of Energy S.A., specifically from the control track associated with the function of switch failure (50BF), which had been enabled during the same day as part of the commissioning works for the commissioning of the S/E El Ruil. d.2 Physical Phenomenon OPE26: Failure in the protection or control system. The company Alfa Transmitter of Energy S.A. transmits background to prove the origin of the fault. d.3 Reiteration Phenomenon Physical reiteration in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: There has been a failure in facilities of the same owner with a physical phenomenon (approved), during the last 24 months, corresponding to the FALLA Study FALLA FALL FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP Alfa Energy Transmitter S.A. notes: - “Laboratory tests are carried out to identify the improper operation of the protection S1 ABB RED670 of S/E Colbun, associated with the LT 1x220 kV Colbun - Machicura, the function “Fusible Fault” in its logical block “SDDRFUF” is badly adjusted. - “An intervention will be planned in the protection Forced disconnection system N°1 ABB RED670 in SE Colbún the 06-10- of the line 220 kV EAF 415-2023 21-09-23 15:30 2023, associated with the LT 220 kV Colbun - Not indicated. Colbun - Central Machicura, to perform an adjustment in the form Machicura of operation of the function “Fusible Fault” will be charged modification according to the finding detected in laboratory tests. In addition intervention is carried out on the 28-09-2023 with SI 20238353, leaving out in accordance with the technical mode of operation of operation of operation of the “S1 k70E” will have been disabled in this function in accordance with the FOD6 e S/E Talca, these have been affected by faults during the last 24 mobile months, corresponding to the Studies for Failure Analysis EAF 032-2024 and EAF 302-2024. d.4 Electrical phenomenon PR87T: Transformative differential protection. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the control wire of the system 2 of protection of the cloth B6 of S/E Talca, which, as reported by the owner, is of the General Electric brand, model UR D60 and possesses the functions 21/21N, 67/67N, 51/51N, 60, SOTF, 68 and 50BF. The company Alfa Transmitra de Energía S.A. sends information about the last maintenance carried out to the protection GE-D60 (system 2) of the cloth B6 of S/E Talca. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates the following: “Rural” and “Urban”. origin. Community where fault is presented 7101: Talca i. Date of delivery of information to the Coordinator 48 hours report 5 days report Coordinated (02-12-2024) (06-12-2024) Alpha Energy Transmitter S.A. 01-12-2024 06-12-2024 CGE Transmission S.A. 01-12-2024 16-12-2024 General Electricity Company S.A. (CGE) 02-12-2024 05-12-2024 Lights S.A. (Lights) 02-12-2024 04-12-2024 Arauco Bioenergy SpA 30-11-2024 15-12-2024 Prime Energy Quickstart SpA. 01-12-2024 16-12-2024 2. Description of equipment affected a. Central Generation System Generation Unit Loss of Generation (MW) H. Disconnection H. Standardisation Viñals 1 32.0 21:56 00 Mau46 (01/12/2024) Total: 32.0 MW - The amounts and times indicated correspond to the information provided by the company Arauco Bioenergy SpA. b. Transmission System Adjustified Element Ngment Time Nm. 21:56 21:59 Maule - Talca 66 kV N°2 ST Zonal San Miguel - Talca 66 kV N°2 22:05 22:56 22:01 Itahue - Talca 2x66 kV ST Zonal Itahue - Talca 66 kV N°1 22:05 22:52 Itahue - Talca 2x66 kV ST Zonal Itahue - Talca 66 kV N°2 21:56 22:55 Talca - La Palma 66 kV Talca - La Palma 66 kV 21:56 22:15 Talca - Piduco 66 kV 21:56 22:14 S/E Talca ST Zonal Transformer N°1 66/15 kV 21:56 23:08 S/E Talca ST Zon Transformer N°2 66/15 kV 21:56 S/E Piduco Mercado / C2 Talca 2.50 0.025 4179 21:56 22:14 22:14 Talca, Piduco Arena / C3 2.90 0.029 8739 21:56 22:14 22:14 Pencahue Talca, Piduco Plaza / C4 5.20 0.051 6145 21:56 22:14 Pencahue Piduco Pucará / C5 Talca, Maule 4.00 0.039 8885 21:56 22:14 22:14 Talca Estación / C2 Talca 5.40 0.053 12338 21:56 22:14 Talca Tabaco / C4 Talca, Maule 3.60 0.036 8768 21:56 22:14 Talca Vaccaro / C5 Talca 7.20 0.071 11511 21:56 22:14 San Javier Vaquería / E1 San Javier 0.30 0.003 21:56 22:15 22:15 La Palma C1 7581 21:56 22:15 22:15 Curepto Villa Alegre, Villa Alegre Abate Molina / C1 2.70 0.027 5371 21:56 22:15 22:15 San Javier Villa Alegre, San Javier, Villa Alegre La Finca / C2 0.60 0.006 824 21:56 22:15 22:15 Yerbas Good Constitution Constitution Constitution 11.10 0.009 2244 21:56 22:15 Cañas / E2 Regional Talca / C1 Talca 3.50 0.035 1495 21:56 22:22 22:22 Talca Railway Talca / C7 Talca 3.20 0.032 7843 21:56 22:22 22:22 Constitution Santa Maria / E3 Constitution 2.20 0.022 9449 21:56 22:34 Constitution Purapel / E9 3.20 0.032 1357 21:56 22:34 Empedrado Talca, Maule, Pencahue, Talca Gualleco / C8 4.10 0.040 6588 21:56 22:37 Constitution Curepto, Constitución Talca 4.70 0.046 4502 21:56 22:56 22:05 nystrada Feeder Time loss ENS Substation Company Type of customer /Paño Consumo (MW) Indispon. (h) Dec. (h) (MWh) Piduco El Prado / C1 CGE Regulado 4.00 0.30 0.30 1.2 Piduco Mercado / C2 CGE Regulado 2.50 0.30 0.30 0.8 Piduco Arena / C3 CGE Regulado 2.90 0.30 0.9 Piduco Plaza / C4 CGE Regulado 5.20 0.30 0.30 1.6 Piduco Pucará / C5 CGE Regulado 4.00 0.30 0.30 1.2 Talca Estación / C2 CGE Regulado 5.40 0.30 0.30 1.6 Talca Tabaco / C4 CGE Regulado 3.60 0.30 0.30 1.1 Talca Vaccaro / C5 CGE Regulado 7.20 0.30 0.30 2.2 San Javier Vaquería / E1 CGE Regulado 0.30 0.32 0.32 0.1 La Palma Centenario / C2 CGE Regulado 2.80 0.32 0.32 0.92 0.9 La Palma Orillado La Palma Orilla de Vá / C1 C1 0.32 CGE lla Alegre The Fin / C2 CGE Regulated 0.60 0.32 0.32 0.2 0.2 0.2 0.2 0.2 0.2 0.2.2 Constitution The Constitution of the Constitution of the Luzliners Regulator Regulated 11.10 0.32 0.32 3.5 Cañ / E2 Regional Talc / C1 CGE Regulation Regulation 3.50 0.43 0.43 0.43 1.5 Taca Ferroviary / C7 CGE Regulation Regulation 3.20 0.43 0.43 1.4 Constitution Santa Maria / E3 CGE Regulation Regulation 2.20 0.32 0.63 1.4 Constitution Purapel / E9 CGE Regulation 3.20 0.32 0.43 0.43 1.5 Taca Railway / C7 CGE Regulation Regulation 3.20 0.43 0.43 1.4 Constitution Santa Maria / E3 CGE Regulation 2.20 0.32 0.63 1.4 Constitution Purapel / E9 CGE Regulation 3.20 0.32 0.42 0.63 2.0 Talca Guulleco / C8 CGE Regulation Regulation 4.10 0.43 0.43 068 2.8 Talca Varoli / C14 CGE Regulated 4.70 1.02 1.02 1.02 1.02 4.8 4.8 Talca Duao / C15 CGE Regulator 3.70 CGE Regulator 3. C10 C10 C10 0.0 5.30 1.02 1.07 5.30 1.02 1.07 5.10 5.10 0.0 5.10 0.0 5.8 0.0 5.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 % 0 0 0 0 8 8 8 8 8 8 8 8 8 8 8 8 8 8 % % % % % % % % % % Customers by Customers Regulator S 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 % % % % Customers by Customers Regulator S 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 % % % % % % % % % % % % % % % Customers Regulator S 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0