Study for failure analysis EAF 556/2024 “Forced disconnection of the transformer N°2 66/13.2 kV of S/E Linares Norte” Date of issue: 16-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 25/11/2024 Time 09:55 Disconnected consumption (MW) 8.55 Prior demand of the system (MW) 9736.63 Percentage of disconnection 0.088 % Rate Abagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Linares Norte / SE030T0057 Type of installation Substation Nominal voltage 66/13.2 kV Segment Zone transmission Owner affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaíso c. Identification of the element affected Protection system 2 of the CT2 connected to the transformer N°2 66/13.2 kV Representative S/E Linares Norte / SP012T0057SEG ArgentinaT0057 Owner ansformador N°2 66/13.2 kV de S/E Linares Norte for the performance of its master relay, before the operation of the protection of the phase overcurrent of the cloth CT2, giving way to the opening of the switches 52BT2 and 52CT2 associated to that transformer. The company Chilquinta Transmitación S.A. declares that the operation of the master relay coincided with the reconnection of the Copefrut reconnector located in the distribution network. d.2 Physical Phenomenon: OPE22: Error in programming protection or control elements. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 438-2023, EAF 443-2023, EAF 107-2024, EAF 289-2024 and EAF 508-2024. S/E San Sebastián Chilquinta Transmission S.A. does not indicate corrective actions in short term EDAC-CEx Operation. Without prejudice to the above, the company informs that “a complete review of the 52C4 switch associated with the San S/E San Rafael Vicente feeder will be carried out at EAF 223_2023 23-05-2023, and that “a report will be sent with results obtained on 30 June 2023 (Chilquinta). Operation EDAC-CEx in EAF 490_2023 10-11-2023 Not indicated. S/E San Rafael (Chilquinta) Number of faults (without import Physical Phenomenon) at the same installation: 7 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for analysis of Fault EAF 126-2023, EAF 421-2023, EAF 438-2023, EAF 107-2024, EAF 289-2024 and EAF 508-2024 where. d.4 Electrical Phenomena to the above mentioned phase of the installation or above. ón, which, as reported by its owner on the Coordinator's Infotechnical platform, is a SEL-751 relay with functions 51/51N and whose date of entry into operation was December 1, 2019. The company Chilquinta Transmitación S.A. does not present the maintenance carried out to that substation during the last 24 months. f. Urban or rural location according to DS 327/1997 Not indicated. g. Propion of the owner regarding the origin of the External fault. The company Chilquinta Transmitación S.A. does not provide background support to the proposal of the origin of the fault. h. Comuna where the fault is presented 7401: Linares. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (27-11-2024) 5 days report (02-12-2024) Chilquinta Transmitación S.A. 25-11-2024 Luzlinares S.A. 25-11-2024 12-12-2024 2. Description of the equipment affected to. Generation System b. Transmission system Chigment Tramo dec. Hora N. Hora. S/N. S/S. S/S. S/S. S/S NTA Transmission S.A. c. Consumptions Sub-Station Feeder/ Commune Loss of % consumption Customers H. H. H. Norm. Pipe Consumption (MW) pre-fall Affected Dec. Dispon. Linares Norte Industrial / CT2 Linares 8.55 0.088 1836 09:55 10:23 10:23 Total: 8.55 MW 0.088 % 1836 - The amounts and times indicated correspond to the information provided by the companies Chilquinta Transmission S.A. and Luzlinares S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/Company Type of Time Loss ENS Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) Linares Norte Industrial / CT2 Luzlinares S.A. Regulated 8.55 0.47 0.47 4.0 Customers Regulated : 4.0 MWh Free Customers : MWh Total : 4.0 MWh - The amounts and times indicated correspond to the actual information of the companies Chilquinta Transmission S.A. and Luzlinares S.A. - Curva empo Range recovery (MW) recovery (h) (MW/h) First 80 % 6.84 0.47 14.66 Last 20 % 1.71 0.47 3.66 100 % Total 8.55 0.47 18.32 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 9736.63 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, using the Colbun (U2), Mussels (CTM3, IEM), PFV Diego Almagro Sur, Ralco (U1 and U2) and Rapel (U1).Programmed operation The details of the generation scheduled for November 25, 2024 are attached.Real Operation In Annex No2 is attached the details of the actual generation on November 25, 2024.