Study for failure analysis EAF 550/2024 “Forced disconnection of the transformer 220/110 kV of S/E Antillanca” Date of issue: 11-12-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 20/11/2024 Time 11:49 Unconnected consumptions (MW) 18.72 Prior system demand (MW) 10412.00 Percentage of disconnection 0.80 % Rate of shutdown Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Antillanca / SE034T003 Type of installation Substation Rated voltage 220/110/23 kV Segmention Zoneal Transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Allende Address Manuel Bulnes N°441, Osorno. c. Identification of the failed element Name of the element Default Transformer 220/110/23 kV S/E Antillanca / ET01T0003SE034T0003 Proprietal missing element South Transmission System S.A. RUT Francisco N Allen 77.3012E-6 The company STS S.A. declares that the cause of the failure mentioned above was the contact of a bird with the aforementioned disconnector. d.2 Physical phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company STS S.A. sent the following background and evidence to prove the physical phenomenon declared: • Photographic record with date, time and UTM coordinates of the failure point. • Number of times the installation has been affected by this cause, with or without supply impairment. • Report of interruption of supply. • Jury declaration of the events that occurred. • Security measures existing in the installation with the aim of avoiding this type of incident. d.3 Restatement: Restatement of the physical phenomenon in the affected facility: This facility has been affected five times by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of EAF 525-2023, EAF 012-2024, EAF 4AF 2024, EAF 4-2024, EAF 2024, EAF 2024, EAF 42024 and EAF 2024. SAF S.A. points out that the SAESA and STS S.A. do not indicate actions SAESA and STS S.A. do not indicate EAF 272-2023 short term corrective actions. There are long term corrective actions. South S.A. Transmission System notes EAF 500-2023 South S.A. notes that SAF S.A. indicates that “South SAF S.A. indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates SAF S.A. indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF S.A.” indicates that “South SAF” indicates that “South SAF S.A.” indicates that “South SAF” indicates that “South S.A.” indicates that “South S.A.” indicates that “South SAF” transmission system is “South S.A.” indicates that “South S.A.” indicates that it does not.S. South Transmission Ema S.A. points out that “there is no one”. The company STS S.A. points out that, during the month of October of 2024, by scheduled disconnection, they will carry out South Transmission System S.A. points out EAF 423-2024 works in S/E Antillanca to increase the protection anti- that there are “no”. birds of the installation. South Transmission System S.A. points out EAF 450-2024 South Transmission System S.A. points out that “there is not”. that “there is not”. South Transmission System S.A. points out EAF 468-2024 Transmission System of the South S.A. points out that “there is not”. that “there is”. EAF 543-2024 Not indicated. Not indicated. Number of faults (without import Physical Phenomenon) in the same installation: Five faults have been produced in the same affected installation during the last 24 mobile months, corresponding to the Studies for analysis of Fault EAF 525-2023, EAF 012-2024, EAF 423, EAF 423-2024, EAF 450-2024, EAF 250-2024 and EAF FAD, EAF 250-2024, EAF FAD, EAF 250-2024, EAF, EAF FAD, EAF 220-2024, EAF, EAF, EAF, EAF, EAF, EAF 250-2024, EAF, EAF, EAF, EAF 202024, EAF 202024, and EAF 202024, EAF, EAF 202024, EAF, EAF 202024, EAF, EAF 202024, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF 202020202024, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF2024 by its owner in the Infotechnical platform of the Coordinator, it is of the brand HYOSUNG, with a maximum capacity with forced cooling of 180 MVA, whose date of entry into operation was October 6, 2013. In this regard, the company STS S.A. refers the maintenances carried out to the S/E Antillanca during the last 24 months. f. Urban or rural location according to DS 327/1997 SAESA indicates medium, low and very low densities for the affected communes. Luz Osorno S.A. indicates very low density for the affected communes. g. Proposal of the owner regarding the origin of the fault The company STS S.A. points out: “Higher Power”. h. Commune where the fault is presented 10301: Osorno. i. Date of delivery of the information to the Coordinator Report 48 hours Report of 5 days Coordinated (22-11-2024) (27-11-2024) System of Transmission of the South S.A. (STS) 20-1124 02-12-2024 Electrical Company of Osorno S.A. (Luz Osor24 Osorno) 22-1124 22-2024 22-2024 S-11-24 S. Opalmar S.A. (Central Correntoso) 20-11-2024 27-11-2024 Summits SpA 20-11-2024 27-11-2024 Electric Company La Leonera S.A. 21-11-2024 26-11-2024 2. Description of equipment affected to. Central Generation System Unit Generation Loss (MW) Time Dec. Time Norm. HP Nalcas 2 1.38 11:49 12:52 (*) HP Nalcas 3 1.09 11:49 13:08 HP Callao 2 0.86 11:49 12:52 (**) HP MC1 1 2.65 11:49 13:02 HP MC1 2 2.65 11:49 13:09 HP MC2 1:49 13:49 HP Summits 1 6.00 11:49 13:09 HP Summits 2 6.00 11:49 13:16 HP Pulelfu 1:49 13:03 HP Pulelfu 2 3.05. The unit N°1 at 13:45 hours. b. Transmission system Affected element Segment Time Dec. Time Norm. S/E Antillanca ST Zone Transformer 220/110/23 kV 11:49 12:48 S/E Antillanca ST Zone Bar 110 kV 11:49 12:52 - The times indicated correspond to the information provided by the company STS S.A. c. Consumption Loss of % Feeder/ Customers H. H. H. Sub-Statisation Comuna Consumption Consumption Affected Wall Dec. Dispon. Norm. (MW) pre-falla Chirre Futahunte / E1 Rio Bueno 1.22.2 356 11:49 12:52 11:57 Chirre Futahunte / E1 Lago Ranco 2.73 0.026 3504 11:49 11:52 11:58 Chirre Chiscaihue / E2 Puyehue 0.001 1 (+) 11:49 12:52 11:52 11:59 Chirre Chirre Chisca 2 12:25 Puyehue Los Negros - SAESA / Los Negros Puyehue 0.03 0.0000 18 11:49 12:52 12:25 E2 Chirre Chiscaihue / E2 Puyehue 0.84 0.008 83 11:49 12:52 12:30 Osorno, Aihuapi Los Puentes / E2 1.00 0.010 519 11:49 12:52 12:34 Puyehue Aihuapi Lago Ranco / E1 Puyehue 0.30 0.003 528 11:49 12:52 Aihuapi Ruta Interlagos / E3 Puyehue 0.0000 2 11:49 12:52 12:46 Puerto Río Bonito El Cabrito / E2 (**) 0.29 0.003 882 11:49 12:52 12:46 Octay Los Negros Los Negros / E1 Puyehue 1.06 498 11:52 12:52 A. points out that the feeder is called “Multipulme”. - (**) Name of the feeder according to STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Urban Lakes”. - (***) Name of the feeder according to as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Lakes”. - (****) Name of the feeder according to as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Futacuin”. 3. Estimate of the energy not supplied Time Loss of Time ENS Sub-Station Feeding Company Sub-Station/ Pyear Indiculated Consumion Company 2.73 1.05 Eth. (MWh) 0.30 (h) Chirre Futahuente / E1 SA Regulated 1.05 0.13 0.25 AESA / E2 Los Negros Luz Osorno Regulated 1.54 1.05 0.58 (*) Los Negros Los Negros / E1 Luz Osorno Regulated 0.84 1.05 0.60 0.5 Los Negros Los Negros - SAESA / E2 SAESA Regulated 0.03 1.05 0.60 0.0 Chirre Chiscaihue / E2 SAESA Regulated 0.85 0.68 0.66 Aihuapi Los Puentes / E2 Luz Osorno Regulated by 1.05 0.75 0.85 Aihuapi Lago Ranco / E1 SAESA Regulated by 1.05 0.58 0.3 Aihuapi Route Interlagos / E3 Luz Osorno Regulated by 1.05 0.95 0.0 Río Bonito El Cabrito/ E1 Luz Osorno Regulated by 1.05 1.05 0.95 Lago Ranco 1.05 ado by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Multipulme”. - (**) Name of the feeder as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Urban Lakes”. - (***) Name of the feeder as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Between Lakes”. - (****) Name of the feeder as indicated by STS S.A., owner of the head cloth. Luz Osorno S.A. points out that the feeder is called “Futacuin”.