Estudio para análisis de falla EAF 549/2024
“Desconexión forzada de la barra 110 kV de S/E Centro”
Fecha de Emisión: 06-12-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 17/11/2024
Hora 06:31
Consumos desconectados (MW) 23.83
Demanda previa del sistema (MW) 7925
Porcentaje de desconexión 0.299%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Centro / SE286T0058
Tipo de instalación Subestación
Tensión nominal 110, 23 y 13.8 kV
Segmento Transmisión zonal
Propietario instalación fallada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Avenida Presidente Riesco N°5561, Oficina 1701, Piso 17, Las Condes
c. Identificación del elemento fallado
Nombre del elemento afectado Conjunto de aislación fase 1 pararrayos lado 110 kV del transformador N°2
110/13.8 kV de S/E Centro / ET02T0058SE286T0058*
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Avenida Presidente Riesco N°5561, Oficina 1701, Piso 17, Las Condes
(*) Nemotécnico corresponde al transformador N°2 110/13.8 kV de S/E Centro.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la barra N°1 110 kV de S/E Centro por operación del interruptor
52H1, tras falla monofásica en su zona de protección, mediante su función de sobrecorriente
temporizada residual.
La causa de la desconexión forzada corresponde a un globo con cubierta metálica que, llevado por el
viento, acortó la distancia eléctrica entre el conductor de la fase 1 del pararrayos del lado 110 kV del
transformador 110/13.8 kV y tierra.
d.2 Fenómeno Físico:
CLI2:Objeto llevado por el viento hacia los conductores.
La empresa CGE Transmisión S.A. remitió probatorios asociados al Fenómeno Físico indicado, de
acuerdo con la Resolución Exenta N°30989-2019 de la Superintendencia de Electricidad y
Combustibles.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Desconexión forzada La empresa CGE Transmisión S.A. señala que: “se realiza la inspección
EAF 497/2022 de la línea 66 kV Los 26/12/2022 inmediata de la línea, detectando punto de falla y determinando la
Maquis - Hualañé correcta integridad de esta”.
Falla en línea 66 kV CGE Transmisión S.A. señala que: “no se consideran acciones
EAF 025/2023 20/01/2023
Cocharcas - Hualte correctivas”.
Falla en línea 110 kV La empresa CGE Transmisión S.A. señala que:
EAF 026/2023 La Ruca - Ovalle C1 y 21/01/2023 “Se realiza reparación de estructuras afectadas N°54, N°56, N°57 y
C2 reemplazo de estructuras E55”.
CGE Transmisión S.A. indica que realizó la reparación del conductor
Falla en línea 66 kV
EAF 089/2023 22/02/2023 cortado entre las estructuras N°132 y N°133 de la línea 66 kV Guindo
Guindo - Coronel N°1
- Coronel N°1.
Falla en la línea 66 kV La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 158/2023 05/04/2023
Tres Pinos - Lebu acciones correctivas de corto ni largo plazo.
La empresa CGE Transmisión S.A. señala que:
Falla en la línea 66 kV
EAF 184/2023 28/04/2023 “Se realizó tala de árboles entre las estructuras N°68 y N°70 de la
Concepción - Mahns
línea LT 66 kV Penco-Tomé en predio de Forestal Arauco”.
CGE Transmisión S.A. indica que programará para junio de 2023 la
Falla en línea 66 kV
EAF 189/2023 28/04/2023 reconfiguración del registro secuencial de eventos en las protecciones
Ejército - Guindo N°2
del paño B4 de S/E Ejército, para efectos de evitar su sobreescritura.
Falla en la línea 66 kV
EAF 197/2023 30/04/2023 La empresa CGE Transmisión S.A. señala que: “No aplica”.
San Fernando - Teno
La empresa CGE Transmisión S.A. señala que:
Desconexión forzada “Se realizará revisión en alambrado y parametrización del relé
EAF 210/2023 de la barra N°2 23 kV 14/05/2023 ReyRoller 7SR224 (Siemens) en el ámbito de comunicaciones y
de S/E Angol ajustes IRG B en unidad de control, se programará para el 30 de junio
de 2023”.
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 221/2023 23/05/2023
Victoria - Traiguén acciones correctivas de corto ni largo plazo.
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica: “Se realizará remplazo de
EAF 228/2023 Arenas Blancas - 25/05/2023
reloj satelital en SE Arenas Blancas”.
Escuadrón
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 313/2023 Los Peumos - 25/07/2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 339/2023 Los Peumos - 10/08/2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66 kV GE Transmisión S.A. señala: “Se realiza reemplazo del aislador
EAF 364/2023 22/08/2023
Nancagua - Paniahue dañado”.
FALLA NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. señala lo siguiente:
EAF 368/2023 San Vicente de Tagua 22/08/2023
“Reparación de conductor cortado”.
Tagua - Las Cabras
Falla en la línea 66 kV
EAF 436/2023 11/10/2023 La empresa CGE Transmisión S.A. señala que “no aplica”.
Teno - Curicó
Falla en la línea 66 kV
EAF 187/2024 Los Peumos - 04/05/2024 La empresa CGE Transmisión S.A. señala que “no aplica”.
Curacautín
La empresa CGE Transmisión S.A. indica: “Retiro inmediato de
Falla en línea 66 kV
EAF 192/2024 06/05/2024 elemento extraño sobre conductor inferior en la estructura E-33.
Penco - Lirquén
Mayor detalle se puede encontrar en anexo III.”
La empresa CGE Transmisión S.A. indica: “Brigadas contratistas de
CGE Transmisión recorrieron el tramo fallado, detectando ramas de
árboles cercanos a conductores entre estructuras 85 y 86,
procediendo a la poda en el sector y no encontrándose más novedades
en la instalación. Luego de un intento de energización no exitoso, se
Falla en línea 66 kV
EAF 238/2024 05/06/2024 realiza un segundo recorrido del tramo afectado, encontrando un
Victoria - Traiguén
conductor lateral cortado entre estructuras 94 y 95 y, además, la
cruceta dañada en la estructura 95, procediendo a realizar faenas de
reparación de línea en un sector de difícil acceso para finalmente
energizar exitosamente el tramo 66 kV Tap Off Victoria-Traiguén
recuperándose la S/E Traiguén.”
La empresa CGE Transmisión S.A. indica: “Se realizó desconexión
Falla en línea 66 kV forzada de la línea domingo 23 junio 2024 para efectuar la reparación
EAF 274/2024 18/06/2024
Villarrica - Pucón de la protección del conductor fase A y C del vano 495 - 496 y
mantenimiento en otros puntos de la línea según SD 2024061368.”
CGE Transmisión S.A. señala:
“El 18/06/2024 a las 16:40 horas se retira el elemento extraño desde
conductor.
Falla en línea 110 kV Pasado el temporal se realizó inspección de la LT 110kV Tap Alto
EAF 279/2024 Tap Off Alto Melipilla - 18/06/2024 Melipilla - Bollenar, en el sector donde cayó la corteza de eucaliptus
Bollenar (trola), para verificar estado del conductor y que no existan otros
elementos. Se verifica que no se produjo daño en los conductores,
producto del arco de cortocircuito y no se observan otros elementos
extraños en los conductores.”
o La empresa CGE Transmisión S.A. señala “No aplica”.
o La empresa STS S.A. señala lo siguiente: “No hay”.
o La empresa Hidroangol S.A. no indica acciones correctivas a corto
Falla en la línea 66 kV plazo.
EAF 330/2024 Angol - Victoria 31/07/2024 o La empresa Vientos de Renaico SpA señala lo siguiente: “No se
registraron comportamiento inadecuado de los sistemas de
protección”.
o La empresa Frontel S.A. indica “No hay”.
Falla en línea 66 kV Las empresas involucradas no indican acciones correctivas de corto
EAF 331/2024 31/07/2024
Villarrica - Pucón plazo.
La empresa CGE Transmisión S.A. indica: “No aplica”. La empresa
Falla en línea 66 kV Compañía Distribuidora de Energía Eléctrica CODINER S.A. indica “No
EAF 357/2024 01/08/2024
Victoria - Traiguén hay”. La Empresa Eléctrica de la Frontera S.A. indica “No hay”. La
Empresa de los Ferrocarriles del Estado no informa.
Falla en el circuito N°2
EAF 358-2024 de la línea 2x66 kV 01/08/2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
Loncoche - Villarrica
Falla en línea 66 kV La empresa CGE Transmisión S.A. señala: “Retiro de corteza de
EAF 362-2024 01/08/2024
Cocharcas - Hualte Eucalipto en el vano 82-83”.
Falla en línea 66 kV Latorre
EAF 363-2024 - Tumbes 01/08/2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
CGE Transmisión S.A. señala que “se realizará modificación en el
Falla en línea 66 kV
registro SER para prevenir la sobreescritura por causa del elemento
EAF 364-2024 Curanilahue Norte - 01/08/2024
59VP, tanto en el relé modelo SEL 311C como en el modelo SEL 311L.
Curanilahue”
Lo cual será realizado al 30-09-2024”.
Falla en línea 66 kV
EAF 370-2024 01/08/2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
Victoria - Traiguén
La empresa CGE Transmisión S.A. indica: “Se extenderá el tiempo de
Falla en línea 66 kV
reposición de reconexión del relé de 10 a 60 segundos, con el objetivo
EAF 480-2024 Arenas Blancas - 19/09/2024
de minimizar reconexiones. Se corrigió el desfase entre el relé y el
Escuadrón
horario UTC correspondiente”.
Falla en línea 2x66 kV
EAF 482-2024 19/09/2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
Maule - Talca N°2
Falla en línea 66 kV
EAF 493-2024 30/09/2024 La empresa CGE Transmisión S.A. indica: “No aplica”.
Victoria - Traiguén
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido 2 fallas
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 420/2023 y 519/2024).