Study for failure analysis EAF 548/2024 “On-line failure 66 kV Central Chapiquiña - Arica” Date of issue: 06-12-2024 1. Detailed description of disturbance a. Date and Time of failure Date 15/11/2024 Time 01:01 Disconnected consumption (MW) 2.80 Prior system demand (MW) 9214.70 Percentage of disconnection 0.030 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Central Chapichena - Arica / LT152---------G0216 Type of installation Line Nominal voltage 66 kV Segment Dedicated transmission Affected installation Engie Energy Chile S.A. RUT 88.06.900-4 Legal representative Gabriel Marcuz Address Av. Isidora Goynechea N°2800, Line 16, Comuna Las Condes, Santiago. c. Identification of the element affected Tramo Chaquiña - Tap The Eagle / LT152CI1TR01----G028.00 Owner of missing element Engie Energia Chile S.A. a - Arica, by operation of the protections at both ends of the line, before a biphasic fault in phases B and C. The cause of the failure was the intervention of third parties, with the aim of stealing the conductors of the line in the vans included between the structures N°67 and N°81, also causing damage to the structures of the mentioned section. d.2 Physical phenomenon: VAN3: Robbery or theft. The company Engie Energía Chile S.A. refers the evidentiary background to accredit the physical phenomenon determined by the Coordinator. d.3 Reiteration: Reiteration of the same physical phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 533-2024). Reiteration Physical phenomena in facilities of the same owner: A failure has occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID nombre_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company Engie Energia Chile S.A indicates the following line: k Falla 05th: opening of bridges in the structures 255 Arica and 278 to perform repair of the line and structures affected by the theft.” Number of faults (no matter how physical phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 533-2024). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the drivers of the line 66 kV Central Chapiquiña - Arica, which, according to the information provided by its owner on the Coordinator's Infotecnica platform, has drivers Cu 3.0 AWG and with a total length of approximately 83 km. The company Engie Energía Chile S.A, owner of the failed installation, does not submit information regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Rural. g. Proposition of the owner regarding the origin of the failure Force Major. h. Comuna where the failure is presented 15101 Date of Arica. e of 5 days Coordinated (17-11-2024) (22-11-2024) Engie Energía Chile S.A. (Engie) 15-11-2024 22-11-2024 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Tramo Hora Dec. Time Norm. Line 66 kV Central Chapiquiña - Arica ST Dedicated Arica - Tap Off El Eagle 01:01 13:22 Line 66 kV Central Chapiquiña - Arica ST Dedicated Tap Off El Eagle - Chapiquiña 01:01 15:00 c. Consumption Sub-station Feeder/ Comuna Loss of % consumption Customers H. H. H. Páño Consumo (MW) pre-fall Affected Dec. Dispon. Norm. Lluta Quiborax / C2 Arica 2.80 0.030 1 01:01:01 13:22 Total Energy MW 0.030% 1 - The amounts and times indicated correspond to the information provided by the company Engie Energía Chile S.A. 3. Estimate of the energy not supplied by Sub-Station Time There are no differences between the expected recovery times and actual recovery for the affected consumptions. - Average recovery speed. Range Power (MW) Time Recovery (h) Recovery speed (MW/h) First 80 % 2.24 12.35 0.18 Last 20 % 0.56 12.35 0.05 100 % Total 2.80 12.35 0.23 4. Description of the configurations at the pre-failure and post-failure times Demand for the pre-failure system: 9214.7 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, through the Andean (CTA), Atacama (TG2A and TG2B), El Toro (U1, U2 and U3), Mejillones (CTM3), Ralco (U1 and U2) and Rapel (U4). Status and pre-failure configuration The transmission facilities were in normal service at the moments prior to forced disconnection. Other relevant background As reported by Engie Energia Chile S.A.: “Being the 01:01 Hr of the day 15-11-2024, M2,8 is affected by the operation and M2,8 k25. due to theft of driver with destruction of postation between structures 67 and 81”. 14:24 12:00 09:36 07:12 04:48 02:24 00:00 Real recovery 1133::2222 100% Recovery expected On the other hand, the company Engie Energía Chile S.A. indicates that the Chapiquiña plant was generated on the island, after the forced disconnection of the line 66 kV Central Chapiquiña - Arica, supplying to the consumption regulated in S/E Central Chapiquiña. In addition, the reports of failure of installations entered in the system Neomancer of the National Electrical Coordinator by the company Engie Energía Chile S.A. (Annex N°1), and other background provided by the same company (Annex N°2). Preventive and/or corrective actions are attached. (a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Corrective actions in the short term: The company Engie S.A. indicates: “S contracted brigade of patrol together with security guards engie for simultaneous travel in both extremes of the line). implificated pre-failure facilities