Study for fault analysis EAF 532/2024 “Fault in the closing of the switch 52C3 of S/E San Francisco de Mostazal” Date of issue: 25-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 04/11/2024 Time 08:52 Consumptions disconnected (MW) 2.41 Prior system demand (MW) 9114.79 Percentage of disconnection 0.026 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E San Francisco de Mostazal / SE055T0058 Type of installation Substation Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Aristides Quezada Escobar Address Pdte. Riesco N°5561, floor 17th floor, Las Condes c. Identification of the element affected Control system of the cloth C3 of S/E San Francisco de Mostazal / SP Ivan6T058SEG 0755O Owner the switch 52C3 of S/E San Francisco de Mostazal during maneuvers of recovery of service, after its previous opening by operation of protections against a fault occurred in distribution networks of the feeder Santa Blanca. The company CGE Transmitación S.A. indicates that the cause for which the closure of the switch could not be realized corresponds to an intermittance/loss of communications with the protection associated with the feeder Santa Blanca of S/E San Francisco de Mostazal. d.2 Physical Phenomenon: OPE26: Failure in protection system or control The company CGE Transmitación S.A. delivers the following evidentiary background to prove the declared physical phenomenon: or Maintenances of the last 24 months of the affected line. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 074-2023, EAF 170-2023 and EAF 426-2023. this mobile connection: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 Does not apply. 66 kV of S/E CGE Transmission S.A. indicates that it will review and perform the improvement in disconnection of the control wiring associated with Relé Form 6 of the TK1 cloth of S/E Forced San de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the C1 cloth saw S/E San Miguel the failure in phase C, the control unit Form 6 of the CT1 cloth saw it in phase A and the backup relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December it fails in the 2022 it will enter into service the communication to the SCADA system, through EAF radio 427-2022 switch 52C6 21-11-2022 of an optical link S. The F60 protection service of the 52C30 feeder is programmed as soon as the F60 protection service of the 52C30 feeder. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 control and communications of the remote trip between the F60 relay of the 13.8 kV CT1 bar cloth to the F60 relay of the C30 cloth will be disconnected as soon as possible, where the logic S/E Alto Hospicio responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector equipment is envisaged, to be executed in the first half of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL- Disconnection 351) was carried out in a provisory way, for the purpose of determining the origin of the forced signal of the opening, producing a new failure on the 05.01.23 in which was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. To this valve failed, therefore its replacement is carried out. It fails in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Disconnector EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°20231474). In this inspection it was possible to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to carry out the repair as soon as possible. In this inspection, it was possible to determine the damage in the opening coils of the 52CT1 switch, so that it was not possible to recover. a, those that were successful and the control EAF 054-2023 transformers were programmed 06-02-2023 with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, its replacement is estimated within the month of April of 2023”. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, it will replace the continuous current distribution board, in order to update the thermomagnetic switches in an estimated period of three months”. 3014094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 202304484, the revision and empowerment EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. Considers tasks N°4 66/15 kV of SADA in system of the substation and NODO San Fernando.” S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it corrected the bad contact in force of the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E The N°20202020928 and SD N°20230209320932 of the latter Fall of the 12-03 of the company Mo-03 is of continuous current of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed failure in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests on control and operation of the switch 52B1 of S/E Angol are carried out. The company CGE Transmission S.A. indicates: “Tests will be carried out in operating of the 52C3 reconnector, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and premises in booth, and in that of S/E Chacahuin panel own of the control of the 52C3.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. points out that: “The clarification of the responsibility of the elements that exist today in the panel C6 of S/E Vallenar will be managed by S/A will be managed by CGET / TRANSELECI will not have its responsibility in the cloth. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. points out that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure by battery failure after replacement. It is carried out monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, it being established that this is found with normal S/E parameters of operation. It is important to note that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. In that opportunity it did not detect indication of battery failure”. Failure in the company CGE Transmission S.A. indicates the following: “It is replaced the EAF 305-2023 switch 52C2 19-07-2023 switch Nagua switch NOVAGE27, head of the panel C2. 3 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF panel C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the disconnection relief valve, in order to ensure that such equipment does not generate forced from the operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 carries out the change of valve. N°5 66/23 kV of By means of SD No2023083073, the disconnection of the S/E Pullinque Transformadora T5 is carried out on Saturday 30 September 2023. This with the purpose of verifying the dimensions of the equipment and technical characteristics, to allow the change of such equipment”. Francisco SAF SGE is not transmitted in the company. CGE Transmission S.A. indicates: “It replaces actuator card EAF 432-2023 07-10-2023 S/E C2 cloth of switch 52C2 Cto. Cocalán en SE Las Cabras.” Las Cabras The company CGE Transmission S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the MT winding of the power transformer T1. It will be programmed activity in the field to investigate and resolve the discrepancy, before December 31, 2023. It will also be detected a time difference in the relays that will be corrected Opening of the same activity. EAF 445-2023 52CT1 switch 19-10-2023 By means of the review of the adjustments and the events recorded S/E Latorre will be analyzed the reason of the non-operation of the protections of 52C3 Riquelme and will be corrected if necessary. It will be programmed activity before December 31, 2023. If the activity will not be corrected, the previous one will be realized. The company CGE Transmission S.A. states the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30th forced from 2023, a request for modification will be sent to CEN EAF 464-2023 transformer 28-10-2023 SMNR, together with the study of approval of adjustments by the N°4 project 154/66 kV replacement of the T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also place the T4 replacement of the T4 transformer in the regular service. n S/E Los Angeles will be carried out the second week of the month of March 2024.” The company CGE Transmitación S.A. states: “The residual overflow adjustment of the SEL-387 protection of the T4 Transformer will be carried out under the SD N°2023103207 the residual overflow function will be deactivated, until its coordination is verified, maintaining the residual overflow function operational in the SEL-311C protection of the system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study for approval of adjustments by the project to replace the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the caseta N°4 154/66 kV of the T4 transformer in order of the last generation in order to enable the S4 to enable the S4 to enable the S4 to enable the SS to enable the SMPA to enable the S/E T4 to enable the T4 to enable its remote communication and E. Angels will be held the second week of March 2024.” “The above also brings as an improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the Service of the protections committed for the month of March 2024 since it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmitación S.A. indicates the following: “Time synchronization of relays in S/E Squadron, cloths C1 and CT2. Comprometido by February 2024. Disconnection At the time of the field inspection, it was possible to notice that the SEL-forced relay later presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and forced a unit to ren. As at the command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024.” CGE Transmission S.A. points out the following: “Protections are disabled via software of the GE-D30 T4 relay on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, stagnant control and alarms of the HT4 cloth equipment. The probability of failure of the master relay 86BH associated with the 50BF and 87B scheme is investigated. The control channels are reviewed to rule out problems associated with damaged control cables. Work carried out on the 02 and 04 of Disconnection forced bar 110 January 2024 The normalisation of time synchronization of the relés GE EAF 003-2024 02-01-2024 kV of S/E T60 of the HT4 and GE Cal60 differential protection of bar 110kV for the associated area will be managed during the month of February will be improved ECAP to avoid its failure at the top 1st. On to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out.” CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in March 2024 of the GE-D30 relay of the cloth T4 by constant reboots”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. points out the following: “Since the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by means of disengagement of forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response of the manufacturer. bar 13.8 kV N°2 Coordinates are initiated to replace the GE-D30 relay of the cloth HT4, from S/E Copiapo works that are expected to be completed in March 2024, if it is counted with the approval of the National Electric Coordinator. Normalizing time synchronization of the T60 relays of the cloth HT4 will be performed. The 52C1 was removed from his cell, it was checked all normal and was re-inserted, so this switch was failed in the unlocking and was again in a position to obey EAF order 034-2024 52C1 switch 28-01-2024 closure. of S/E Rosario As the internal operation of the 52C1 switch is suspected, which does not close at the closing order after a failure opening occurs, this will be exchanged for the 52CS switch of SE Rosario, which does not have opening by protections. This will be done during the month of March 2024. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response from the manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of communications between the Operations Control Center Failure in closing of and Nodo Aconcagua. Performed the next day post failure. EAF 047-2024 Switch 52E2 03-02-2024 Illa Illán protection time. Wednesday 14 February”. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “The immediate replacement of the control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated with the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “The actuator card is replaced Failure in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. notes “Removing switch EAF 145-2024 switch 52C1 10-04-2024 actions 52C1 Cto. The Almendro in SE Loreto”. S/E Loreto switch forced disconnect from the company CGE Transmission S.A. indicates: “Replaced actuator card N°2 15 kV EAF Vicente S. 182-2024 29-04-2024 C° C. The switch in S/E in S. March 2005 4000365 was revised and tests were carried out on the relay and switch, not being able to recreate the problem detected. Without failure in the lock however, the problem was limited to a control element or mechanical switch inside the switch, discarding problems in the relay and in the control EAF 191-2024 06-05-2024 52C7 of S/E external to this”. Mahns “It will be scheduled to visit with the factory representative of the cells for a detailed review of its behavior. This review will be completed by the end of June 2024, leaving an internal warning record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closing of the switch EAF 228-2024 28-05-2024 Not indicated. 52C1 of S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/2024 has been replaced the Fall in the closure of the reconnector and with this it has been put into service the feeder EAF 265-2024 switch 52C7 14-06-2024 C7 Ferroviario”. grouping associated with Buchholz relay control”. EAF 280-2024 transformer 19-06-2024 “At 15/09/2024 they will be checked and kept and sealed at N°2 69/15 kV of all remaining signal grouping boxes of SE Colonel S/E transformer T2 Colonel”.