Study for failure analysis EAF 516/2024 “Fault in the closing of the switch 52C6 of S/E Mahns” Date of issue: 18-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 24/10/2024 Time 07:40 Disconnected consumption (MW) 0.9 Prior system demand (MW) 8591.33 Percentage of disconnection 0.01 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Mahns / SE077T0058 Type of installation Substation Rate voltage 15 kV Segment Zone transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 P14, Las Condes, Santiago, Chile v. Identification of the failed element Name of affected element S/E Mahns / PA023T0057T0058T0058 Owner during CGE Transmission Legal S.A. Representative 77.465.74 The company CGE Transmitación S.A. associates the omission of order of closure to a control element or mechanic inside the switch of the cell. d.2 Physical Phenomenon: OPE26: Failure in protection system or control (*) (*) The Physical Phenomenon determined by the National Electrical Coordinator, from the information provided by the company CGE Transmitación S.A. The company CGE Transmitación S.A. provides the following evidentiary background to prove the physical phenomenon declared: o Holdings of the last 24 months of the equipment producing the failure. o Sequence of operation of protections. o Adjustment of protections. d.3 Repeatation: Restatement Phenomenon Physical in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 034-2024, EAF 191-2024, EAF 318-2024, EAF 429-2024, EAF 429-2024, EAF 494-2024, EAF 494-2024, and 513 M. Physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 Does not apply. 66 kV of S/E Squadron CGE Transmission S.A. points out that it will review and perform the improvement in the disconnection of the control wiring associated to the relay Form 6 of the CT1 cloth of S/E San forced of the Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the cloth C1 saw S/E Michael the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the relay of support of the cloth CT1 SEL-387 that saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December the failure of 2022 will enter in service the communication to the system SCADA, through EAF 427-2022 Optic switch 52C6 21-1122, the S. By undermining the need to carry out the verification of the F60 protection equipment of the 52C30 feeder. The F60 protection service of the 52C30 feeder is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 control and communications of the remote trip between the F60 relay of the 13.8 kV CT1 bar cloth towards the F60 relay of the C30 cloth will be disconnected, where the logic S/E Alto Hospicio responsible for the remote trip will be removed. The company CGE Transmitación S.A. points out that the replacement of the current reconnector equipment of the C30 cloth with a NOJA RC15 reconnector equipment will be contemplated, to be executed in the first half of 2023. CGE Transmitación S.A. points out that the installation of a relay (SEL- Disconnect 351) was carried out in a provisory way, for the purpose of determining the origin of the forced signal of the opening, producing a new failure on 05.01..23 in which was EAF 002-2023 possible transformer 04-01-2023 possible to determine the cause of the operation of operation of the 15E. This inspection was able to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to perform the repair as soon as possible. In this inspection, the damage to the opening coils of the 52CT1 switch was determined by programming the 52CT1 opening signals, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to perform the repair as soon as possible. As a measure of mitigation provisory, the 52CT1 opening signals were addressed by the opening of the panel was able to perform the 52CT1 opening. Primary current forced injection, which were successful and the EAF control was programmed 054-2023 transformers 06-02-2023 with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, its replacement is estimated within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. r 52ET1 agreement with the Forced Course N°2023014094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 202304484, the revision and empowerment of EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. Consider tasks N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando”. S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it has corrected the bad contact in force of the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angeles, during work programmed according to the requests SD of S/E Francisco N/09 Fall2 17023 The SD of N° S-2023 In the untimely continuous current auxiliary services of the RTU cabinet N°1, EAF 182-2023 28-04-2023 52B1 switch presumes failure in power sources or components of the RTU. of S/E Angol Subsequently, effective successful tests are carried out on control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmitación S.A. indicates: “Tests will be carried out in 52C3 reconnector operatives, comprising closing orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and in booth premises, and S/E Chacahuín panel proper to the control of the 52C3.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA The company CGE Transmitación S.A. notes that: “The clarification of the responsibility of the elements that exist today in the C6 cloth of S/E Vallenar will be managed by CGET and Transelec will not be responsible in the cloth. Protections, which, Eden due to the increase in short circuit levels, would not be selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, finding that this is found with normal S/E parameters of operation Calama. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that opportunity no indication of battery failure is detected”. Failure in the company CGE Transmission S.A. indicates that this one is replaced by EAF 305-2023 switch 52C2 head, N07-2023. The EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF panel C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control that generates the trip from the disconnection relief valve, in order to ensure that such equipment does not generate forced from the operations unwanted on the transformer. The above while EAF 414-2023 transformer 21-09-2023 carries out the change of valve. N°5 66/23 kV of By the SD No.2023083073, the disconnect of the S/E Pullinque transformer T5 is carried out on Saturday 30 September 2023. This with the purpose of verifying the dimensions of the equipment and technical characteristics of the Sazal, for the CGE 3rd. n Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It replaces actuator card EAF 432-2023 07-10-2023 cloth C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” Las Cabras The company CGE Transmitación S.A. indicates: “A discrepancy was detected in the fault phase reported by SEL 387 and SEL 351, in its channels associated with the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. An hourly difference in the relays will also be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the adjustments and the events recorded S/E Latorre will analyze the reason for the non operation of the protections of 52C3 Riquelme will be corrected and will correct its adjustments if necessary. The activity will not be performed by December 23 will be performed by S/C3. n this failure. Activity will be scheduled before December 31, 2023.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30th forced of the 2023, a request for modification will be sent to CEN EAF 464-2023 transformer 28-10-2023 SMNR, together with the study of approval of adjustments by the project N°4 154/66 kV of replacement of the T4 transformer protections in S/E Los Angeles. S/E Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote case to be placed and the new transformer connection to S/E Los Angeles. The T4 Transformer protection loop in S/E Los Angeles will take place the second week of the month of March 2024.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 the function of residual overflow will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of the system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study for the approval of adjustments for the project to replace the T4 transformer protections in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the caseta N°4 154/66 kV of the T4 for the T4 to be put into the SmpaE transformer. “The above also includes the improvement of the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the A2 cloth of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the start of the service of the protections committed for the month of March of 2024, since it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “Time synchronization of relays will be carried out in S/E Squadron, C1 and CT2 panels. Comprometed by February 2024. Disconnection At the time of the field inspection, it was possible to notice that the SEL-forced relay of 387 presented a memory failure, failure that had not previously presented a transformation unit EAF-23. N°2 of Later, tests were carried out at command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. CGE Transmission S.A. points out the following: “Protections are disabled via software of the GE-D30 T4 relay on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated the states, squad control and alarms of the equipment of the HT4 panel. The probability of failure of the master relay 86BH associated with the 50BF and 87B scheme is investigated. The control channels are reviewed to rule out problems associated with damaged control cables. Works performed on the 02 and 04 of Disconnection January 2024 forced bar 110 The normalization of time synchronization of the relés GE EAF 003-2024 02-01-2024 kV of S/E T60 of the cloth HT4 and T60 differential protection of 110kV for the associated distance will be managed during the first week of February 1. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” by S/E Hernán Fuentes is carried out. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the cloth T4 with constant restarts”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. points out the following: “Since the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by Disconnecting forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response from the manufacturer. bar 13.8 kV N°2 Coordinations are initiated to replace the relé GE-D30 of the cloth HT4, from S/E Copy work that is expected to be completed in the month of March 2024, if it is counted with the approval of the National Electrical Coordinator. Normalizing time synchronization of the relays GE4 T60 concluded. ruptor, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent orders of closure. The 52C1 was removed from his cell, was checked finding everything normal and was re-inserted, with which this switch was failed in the unlocked and was again in a position to obey order of EAF 034-2024 switch 52C1 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening by failure, this will be exchanged for the 52CS switch of SE Rosario, which has no opening by protections. This will be done during the month of March 2024. The company CGE Transmitación S.A. notes: “It will contact the manufacturer of the switch, so that they correct the problem. It is expected to have response from the manufacturer to 31/05/202”. The company CGE Transmitación S.A. notes: “Revision of the communications between the Operations Control Center Fault in closing of and Nodo Aconcagua. ada, in one hour less). It will be carried out this Wednesday 14 February”. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “The immediate replacement of the control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in response to the emergency associated to the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “The actuating card is replaced Failure in the switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 Switch 52C2 03-04-2024 Find a photographic record of the actuator card and the activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. notes “Replaced switch EAF 145-2024 Switch 52C1 10-04-2024 Cto. Almendro in SE Loreto”. S/E Log S/E Log S/E Log S/E Log S. S.A12 4, associated with corrective actions of IF2024000365 the wire was revised and tests were carried out in the relay and switch, not being able to recreate the problem detected. Without failure in the closing however, the problem was limited to a control element or mechanical of the switch inside the switch, discarding problems in the relay and control EAF 191-2024 06-05-2024 52C7 of S/E external to this one”. Mahns “It will be scheduled to visit with the factory representative of the cells for a detailed review of its behavior. This review will be completed by the end of June 2024, leaving an internal warning record CGET ID9488”. The company CGE S.A. does not indicate corrective actions of short term. Failure in the closing of the switch EAF 228-2024 28-05-2024 Not indicated. 52C1 of S/E Rosario The company CGE Transmission S.A. notes: “The 14/06/2024 is replaced the fault in closing of the reconnector and with this it has been put into service the feeder EAF 265-2024 switch 52CGE7 14-0624 short-E. , cleaning and sealing of the forced housing of the grouping associated with control of Buchholz relay”. EAF 280-2024 transformer 19-06-2024 “At 15/09/2024 they will be checked and maintained and sealed to N°2 69/15 kV of all the remaining boxes of grouping of signals of the transformer S/E Colonel T2 of SE Colonel”.