Study for fault analysis EAF 511/2024 “Fall on line 66 kV San Fernando - Teno” Date of issue: 14-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 22/10/2024 Time 16:42 Disconnected consumptions (MW) 12.98 Prior system demand (MW) 10419.00 Percentage of disconnection 0.125 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV San Fernando - Teno / LT046-------T058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts. c. Identification of the failed element Name of the failed element Tramo Chimbarongo - Tap Fifth line 66 kV San Fernando - Teno / LT046CI1TR03------T0058 Owner CGE Transmission Iv. Response to line 66 kV San Fernando - Teno, by operation of its residual distance protection, against a single phase failure in phase B. In this regard, the company CGE Transmission S.A. declares that the cause of the failure was the shortening of distance between the guard cable and the driver of the right phase, between structures N°129 and N°130 of the line stretch 66 kV Chimbarongo - Tap Quinta, due to strong winds present in the area. d.2 Physical phenomenon: OPE18: Decrease of electrical distance. The company CGE Transmission S.A. sends background to accredit the origin of the fault d.3 Reiteration: Reiteration Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: A failure has occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Study for Analysis of Failure of the following table: FALLA_FALD_FALL S.A. points out the following: “The Tagua - Las Cabras junctione is removed from the proximity of the high voltage line”. Number of faults (no matter how physical phenomenon was imported) in the same installation: Eight faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for the analysis of Fault EAF 197-2023, EAF 457-2023, EAF 480-2023, EAF 531-2023, EAF 241-224, EAF 369-2024, EAF 448-2024 and EAF 507-2024. d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of line 66 kV San Fernando - Teno, which, according to the data entered by the company owner line DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the drivers of line 66 kV San Fernando - Teno, which, according to the data from the company owner of the Infotechnical platform of the Coordinator, counts of AAAC and Cu 67.4 mm2 with drivers AAC and F. e Electricity Supply Curicó Ltda. declares a very low D1 density for its affected consumptions in S/E Quinta. g. Proprietary of the owner regarding the origin of the failure Force Major or Case Fortuitous. The company CGE Transmission S.A. refers the following background in support of the proposal of the origin of the failure: • Maintenance of the last 24 months of the line 66 kV San Fernando - Teno. • Photographic record with date, time and coordinates UTM of the failure point. • Cause that generates the decrease of the electrical distance. • Report of supply interruption. h. Comuna where the failure is presented 6301: San Fernando. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (24-10-2024) (29-10-2024) CGE Transmission S.A. 22-10-2024 Transmission System of the South S.A. (STS) 22-10-2024 29-10-2024 General Company of Electricity S.A. (CGE) Not sent Cooperative of Energy (FE-10) Not sent from the Curic. LT 66 kV San Fernando - Teno ST Zonal San Fernando - Chimbarongo 66 kV 16:42 16:47 03:02 LT 66 kV San Fernando - Teno ST Zonal Chimbarongo - Tap Quinta 66 kV 16:42 24/10/2024 - The hours indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Loss of % Feeder/ Customers H. H. H. Sub-Stación Comuna Consumption Power Impaired Water Dec. Norm. (MW) pre-fall Teno, Quinta Morza / C2 2.50 0.024 1895 16:42 23:48 Chimbarongo Niebla / C3 NI 4.04 (*) 0.035 16:42 16:48 Chimbarongo Huemul / C2 NI 2.68 (*) 0.026 11648 (**) 16:48 16:48 Chimbarongo 16:48 Chimbarongo Niebla / C3 NI 4.04 (*) 0.039 16:48 obtained from the registration of the Platform of Measures of the National Electrical Coordinator. - (**) Amount informed by the company CGE Transmission S.A. in its Report of Failure of 48 hours. - (***) Commune associated to the location of the substation, informed by its owner on the platform Infotechnical of the Coordinator. - NI: Not informed. 3. Estimate of the energy not supplied Sub-station Feeder/Paño Company Type of time loss ENS Client Consumption (MW) Indispon. (h) Desc. (h) (MWh) Quinta Morza / C2 CEC Regulated 2.56.87 0.07 0.2 Chimbarongo San Enrique / C1 CGE Regulated 3.66 0.10 0.10 0.4 Chimbarongo Huemul / C2 CGE Regulated 2.68 0.10 0.10 0.3 Chimbarongo Niebla / C3 CGE Regulated 4.04 0.10 0.10 Fifth (FFCC) Start towards EFE Free 0.10 0.83 0.83 Clients Regulated: 1.3 MWh Free Customers: 0.1 % Swt. The actual recovery of the affected consumptions is shown to have occurred in less or equal time than expected. • Average recovery speed. Power speed Time Range recovery (MW) (h) (MW/h) First 80 % 10.38 0.10 103.84 Last 20 % 2.60 0.83 3.13 100 % Total 12.98 0.83 15.64 4. Description of the configurations at the moments before and after the failure System demand prior to the failure: 10419.00 MW Frequency Regulation Frequency control distributed in the pre-failure SEN, using the Colbun (U1) power stations, El Toro (U1, U2, U3 and U4) and Ralco (U1 and U2). Operation Scheduled In Annex No1 the details of the generation scheduled for October 22, 2025 are attached. Royal Operation No.2 Attached is the details of the actual generation on October 22, 2024.