Study for failure analysis EAF 508/2024 “Forced disconnection of the transformer N°2 66/13.2 kV of S/E Linares Norte” Date of issue: 14-11-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 22/10/2024 Time 03:40 Disconnected consumptions (MW) 3.00 Prior system demand (MW) 8441.32 Percentage of disconnection 0.036 % Rate Abagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Linares Norte / SE030T0057 Type of installation Substation Nominal voltage 66/13.2 kV Segment Zone transmission Owner affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaíso c. Identification of the element affected Protection system 2 of the CT2 connected to the transformer N°2 66/13.2 kV Representative S/E Linares Norte / SP012T0057SEG ArgentinaT0057 Owner ansformador N°2 66/13.2 kV de S/E Linares Norte for the performance of its master relay, before the operation of the protection of the phase overcurrent of the cloth CT2, giving way to the opening of the switches 52BT2 and 52CT2 associated to that transformer. The company Chilquinta Transmitación S.A. declares that the operation of the master relay coincided with the reconnection of the Copefrut reconnector located in the distribution network. d.2 Physical Phenomenon: OPE6: Failures in third party installations or in another segment The company Chilquinta Transmitación S.A. does not provide the following evidentiary background necessary to accredit the physical phenomenon: or Technical Report containing as they operated the protections and as they should have operated d.3 Repetition: Repetition Phenomenon Physical in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 438-2023, EAF 443-2023, EAF 107-2024 and EAF 289-2024 F. 4 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of the company Chilquinta Transmission S.A. does not indicate EAF 438_2023 transformer N°2 12-10-2023 corrective. 66/13.2 kV of S/E The company Luzlinares S.A. indicates in its report of failure of 48 Linares North hours the following: “External failure”. Forced disconnection of the transformer N°1 EAF 443_2023 17-10-2024 Not indicated. 66/13.2 kV of S/E Linares North Forced disconnection of the transformer N°2 The companies Chilquinta Transmission S.A. and Luzlinares S.A. No EAF 107-2024 17-03-2024 Same transformation of S/E indicate corrective actions in short term. Linares North The company Chilquinta Transmission S.A. indicates the following forced disconnection of corrective actions: “Given the event, will be sent Transforma N°1 FAF 289-2024 23-06-2024 formal SV of S/E indicated in S/E indicates the abnormal desbalance.2 Failures in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 126-2023, EAF 421-2023, EAF 438-2023, EAF 443-2023, EAF 107-2024 and EAF 289-2024. d.4 Electrical phenomenon PR51: Protection of overcurrent timed phase. e. Details of the installation, equipment or element where the fault occurred The element that issued the order of opening to the transformer master relay N°2 66/13.2 kV of S/E Linares Norte, corresponds to the system of protections of the CT2 cloth of that substation, which, as reported by its owner on the Coordinator's Infotechnical platform, is a relay SEL-751 with functions 51/51N and whose date of entry into operation was the 01 December 2019. The company Chilquinta Transmitación S.A., owner of the S/E Linares Norte, does not present the maintenances performed to such substation, including to the systems of origin and protections, during the last 24 months. f. Location of urban or rural. 5 days report (29-10-2024) Chilquinta Transmission S.A. 22-10-2024 29-10-2024 Luzlinares S.A. 22-10-2024 07-11-2024 2. Description of equipment affected to. Generation system b. Transmission system Affected element Stage Time Dec. Time Norm. S/E Linares Norte ST Zonal Transformer N°2 66/23 kV 03:40 04:36 S/E Linares Norte ST Zonal Barra N°2 13.2 kV 03:40 04:36 - The times indicated correspond to the information provided by the company Chilquinta Transmission S.A. and the records SCADA of the Coordinator. c. Consumption Sub-station Feeder/ Comna Loss of % consumption Customers H. H. H. Norm. Type of consumption (MW) Pre-failated company Desc. (*) Linares Norte Industrial / CT2 Linares 3.00 0.036 hourly ndustrial / CT2 Luzlinares S.A. Regulated 3.00 0.93 0.93 2.8 Customers Regulated : 2.8 MWh Free Customers : MWh Total : 2.8 MWh - The amounts and schedules indicated correspond to the information provided by the companies Chilquinta Transmission S.A. and Luzlinares S.A. - Expected recovery curve v/s real recovery. 00:00 00:00 00:00 00:00 00:00 00:00 00:00 00:00 100% Real Recovery Expected No difference is observed between the actual and expected recovery for the consumptions of the industrial feeder of S/E Linares North. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80 % to 2.40 0.93 2.57 Last 20 % 0.60 0.94 100 % Total 3.00 0.93 3.21 4. Description of the configurations in the moments prior to and post failure of the system prior to failure: 8441.32 MW National Rate Regulation (UW) The companies Chilquinta Transmitación S.A. and Luzlinares S.A. do not state any other relevant background. The company Chilquinta Transmitación S.A. will be requested to do the following: or Clarification of why the master relay associated with the transformer N°2 66/13.2 kV of S/E Linares Norte acted, considering that it stated that a fault would have occurred in the distribution network, which had to have been cleared by the action of the protection associated with the Copefrut reconnector, equipment that would have operated with automatic reconnection. or Review of the coordination of protections with the facilities located downstream of the CT2 cloth of S/E Linares Norte, depending on the background requested from the company Luzlinares S.A. as a result of the analysis of this study. or Corrective Measures adopted that prevent the spread of the failure occurred in the distribution network, towards installations located upstream. Luzlinares S.A. will be requested to: or Taking as background indicated by the company Chilquinta S. a fault detected downstream of the Copefrut reconnector, connected to the feeder supplied from the CT2 cloth of S/E Linares Norte, where the opening with reconnection of that reconnector was presented in the hours of 03:39:48 hours and later operation of protections of the CT2 cloth in the hours of 04:29:07 hours, once normalized the closure of that reconnector, the sending of the background information that account for the operation of the protections associated with the Copefrut reconnector (oscillographic and event registers, operating times of activated functions, opening times of the reconnector), together with their respective analysis according to their adjustments. o Review of the coordination of protections with the installations located in S/E Linares Norte, waters above the Copefrut reconnector, depending on the background requested from the company Chilquinta Transmission S.A. product of the analysis of this study. o Corrective measures adopted that avoid the propagation of the failure in the distribution network, towards installations located waters above. or National Electric by Chilquinta Transmission S.A. and Luzlinares S.A. (Annex N°1) and other background provided by Chilquinta Transmission S.A. and Luzlinares S.A. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of ongoing maintenance. b) Short-term corrective actions: The company Chilquinta Transmission S.A. does not indicate corrective actions in the short term. The company Luzlinares S.A. does not indicate corrective actions in the short term. c) Long-term corrective actions: The company Chilquinta Transmission S.A. does not indicate corrective actions in the long term. The company Luzlinares S.A. does not indicate corrective actions in the long term. Simplified diagram of the facilities prior to failure