Study for failure analysis EAF 503/2024 “Forced bar disconnection 23 kV N°1 of S/E Lampa” Date of issue: 05-11-2024 1. General description of interruption a. Date and time of failure Date 12/10/2024 Time 00:06 Disconnected consumptions (MW) 52 Prior system demand (MW) 9106 Percentage of disconnection 0.571% Rate of disconnection Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Lampa / SE020T0835 Type of installation Substation Nominal voltage 220 and 23 kV Segment Dedicated transmission Owner Faulted installation Metropolitan Transmitter Society S.A. RUT 77.61.649-1 Legal Representative Francisco Alliende Address Bulnes 441, Osorno c. Identification of the failed element Name of the affected element Feeder N°1 Accer - AZA Owner failed element Enel Distribution Chile S.A. RUT 96.800.570-7 Legal Representative Víctora Olivos (Gerent General) Address Santa Rosa, floor 8, Santiago d'E Fault of origin The reason for the forced disconnection, as reported by STM S.A., was due to “a disturbance in the network of MT of the feeder Acería”. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. The company Sociedad Transmisora Metropolitana S.A. partially submitted the evidence associated with the same owner’s indicated physical phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: No faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without the physical phenomenon) in the same installation: There has been 1 failure in the same affected installation, during the last 24 mobile months (EAF 513/2023). Details of the failure point are provided, it is presumed an unexpected increase in demand or a failure within the client's facilities. Sociedad Transmisora Metropolitana S.A. forwarded the background regarding the maintenances carried out to S/E Lampa during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary proposal regarding the origin of the internal fault * (*) Given the omission of the proposal of the origin of the fault of the owner company. h. Comuna where the fault is presented 13302: Lampa i. Date of delivery of the information to the Coordinator Report 48 hours Coordinated 5 day report (14-10-2024) (18-10-2024) EnEl Distribución Chile S.A. (En el Distribución) 12-10-2024 Not submitted Sociedad Transmista Metropolitana S.A. (STM S.A.) 12-10-2024 17-10-2024 2. Description of the equipment affected a. Generation system b. Distribución Elemento Affecto Tramo Hora Desc. Hora. Time S/E Lamba ST Dedicado Barra 23 kV. Paño Consumo (MW) pre-failure Affected Dec. Dispon. Norm. Lamp Acería - AZA / NI Lampa 52.00 0.571 1 00:06 02:02 02:02 Total: 52 MW 0.571 % 1 - The amounts and times indicated correspond to the information reported by the companies Enel Distribución Chile S.A. and STM S.A. 3. Estimation of the energy not supplied Sub-Station Feeder / Company Type of Time Loss ENS Client Consumption Indispon. Dec. (MWh) (MWh) (H) Lamp Acería - AZA / NI Enel Distribución Regulated 52.00 1.93 1.93 100.5 Clients Regulated : 100.5 MWh Free Customers : MWh Total : 100.5 MWh - The amounts reported by the companies Inel Distribution Chile S.A. and STM S.A. - Expected recovery curve v/s actual. 2:24 2:09 1:55 1:40 1:12 057 The average recovery times:43 0:28 0:00 9 100 % Total 52.00 1.93 26.94 4. Description of the configurations in the moments before and after the failure Demand of the system prior to the failure: 9106 MW Frequency regulation Frequency control distributed in the SEN prior to the failure, by means of the plants: Angamos (AN1 and ANG2), Angostura (U1 and U2), Colbún (U1 and U2), Guacolda (U1 and U3) and Rapel (U1, U2 and U3). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for October 12, 2024. Operation Real In Annex No2 is attached the detail of the actual generation of October 12, 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the Movement of Plants and Daily Report of the CDC for October 12, 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for October 12, 2024. “On Saturday, October 12, 2024 at 00:06 hrs, the OA of the MT side switch (MT3) of the S/E Lampa Transformer N°3 was produced, due to a disturbance in the feeder’s MT network Acería”. “As can be seen in the unilinear [...], the feeder Acería (E1) is the only load connected to the S/E Lampa No.1 bar (Tx Dedicated) and the 52ET3 switch is the first cutting element in the event of a failure or disturbance in the MT network or downstream. Therefore, the operation of this switch is the right thing to clear any water failure under the installation (Dx segment or Client) and does not affect any other consumption (free dedicated customer bar).