Estudio para análisis de falla EAF 492/2024
“Falla en el transformador monofásico de S/E Tap Off Mal Paso”
Fecha de Emisión: 18-10-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 29/09/2024
Hora 00:29
Consumos desconectados (MW) 3.20
Demanda previa del sistema (MW) 8888.14
Porcentaje de desconexión 0.035 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Tramos de la línea 110 kV Arica - Pozo Almonte /
LT021CI1TR08----G0216
LT021CI1TR07----G0216
LT021CI1TR06----G0216
LT021CI1TR05----G0216
LT021CI1TR04----G0216
LT021CI1TR03----G0216
LT021CI1TR02----G0216
LT021CI1TR01----G0216
Tipo de instalación Línea de transmisión
Tensión nominal 110 kV
Segmento Transmisión Zonal
Propietario instalación afectada Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800 Piso 16, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento afectado Transformador monofásico 110:√3/13.8:√3 kV de S/E Tap Off Mal Paso /
ET01G0216SE173G0216
Propietario elemento fallado Engie Energía Chile S.A.
RUT 88.006.900-4
Representante Legal Gabriel Marcuz
Dirección Av. Isidora Goyenechea N°2800 Piso 16, Las Condes.
d. Origen y causa de la falla
Se produjo la desconexión forzada de la línea 110 kV Arica - Pozo Almonte, por operación de su
esquema de teleprotección ante una falla en el transformador monofásico 110:√3/13.8:√3 kV de S/E
Tap Off Mal Paso.
La causa de la falla en el transformador monofásico 110:√3/13.8:√3 kV de S/E Tap Off Mal Paso es
atribuida a la degradación de la aislación interna del equipo.
d.2 Fenómeno Físico:
OPE16: Fuga o degradación del dieléctrico (ej. SF6, aceite, etc.).
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar (homologado), durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51N: Protección de sobrecorriente temporizada residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al transformador monofásico de 110:√3/13.8:√3
kV de S/E Tap Off Mal Paso, el cual, según lo informado por su propietario en la plataforma
Infotecnica del Coordinador, cuenta con las siguientes características:
Potencia nominal: 25 kVA
Tensión nominal: 110:√3/13.8:√3 kV
Fecha de puesta en servicio: 1987
La empresa Engie Energía Chile S.A. remitió los mantenimientos realizados a la S/E Tap Off Mal Paso
durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Según lo informado por las empresas CGE Distribución: “Rural” para los alimentadores de las SS/EE
Tap Off Dolores, Tap Off Vítor N°2 Móvil y Tap Off Cuya.
g. Proposición del propietario respecto del origen de la falla
No declarado por la empresa Engie Energía Chile S.A.
h. Comuna donde se presenta la falla
15101: Arica.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(01-10-2024) (07-10-2024)
Engie Energía Chile S.A. 29-09-2024 04-10-2024
Enorchile S.A. 30-09-2024 04-10-2024
Compañía General de Electricidad S.A. (CGE) 01-10-2024 02-10-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Línea 110 kV Arica - Pozo Almonte ST Zonal Arica - Tap Off Mal Paso 00:29 05:21
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Mal Paso - Tap off Vitor 00:29 05:21
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Vitor - Tap Off Vitor N°2 00:29 05:21
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Vitor N°2 - Tap Off Cuya 00:29 05:21
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Cuya - Tap Off Dolores 00:29 05:21
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Dolores - Tap Off Cerro Balcón 00:29 04:08
Línea 110 kV Arica - Pozo Almonte ST Zonal Tap Off Cerro Balcón - Pozo Almonte 00:29 04:08
Línea 23 kV Central Pampa Camarones
ST Dedicado - 00:29 07:21
- Tap Off Vítor N°2 Móvil
S/E Arica ST Zonal Transformador N°3 110/66/13.8 kV 00:29 05:22
c. Consumos
Sub-Estación Alimentador/Pa Comuna Pérdida de % Clientes H. H. H.
ño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Tap Off Dolores Camiña / E2 Camiña 0.20 0.002 1 00:29 04:08 04:08
S/E Tap Off Dolores Negreiro / E1 Huara 0.46 0.005 244 00:29 04:08 04:08
S/E Tap Off Dolores Camiña / E2 Huara 0.01 0.000 1 00:29 04:08 04:08
Tap Off Cerro
Cerro Balcón Pozo Almonte 0.01 0.000 1 00:29 04:08 04:08
Balcón
Tap Off Cuya Cuya Huara 0.03 0.000 36 00:29 05:21 05:21
Tap Off Chiza Chiza Camarones 0.02 0.000 1 00:29 05:21 05:21
Tap Off Mal Paso Mal Paso Arica 0.02 0.000 1 00:29 05:21 05:21
S/E Tap Off Vitor Minera Pampa
Arica 2.40 0.028 1 00:29 05:21 05:21
N°2 Camarones / E1
S/E Tap Off Vitor Pueblo
Camarones 0.05 0.001 237 00:29 05:21 05:21
N°2 Camarones / E4
Total: 3.20 MW 0.035 % 523
- Los montos y horarios señalados corresponden a lo informado por CGE S.A., Enorchile S.A. y Engie Energía Chile S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/Paño Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Cliente Consumo Indispon. Desc. (h) (MWh)
(MW) (h)
S/E Tap Off Dolores Camiña / E2 ENOR Libre 0.2 3.65 3.65 0.7
S/E Tap Off Dolores Negreiro / E1 CGE Regulado 0.46 3.65 3.65 1.7
S/E Tap Off Dolores Camiña / E2 CGE Regulado 0.01 3.65 3.65 0.0
Tap Off Cerro Balcón Cerro Balcón ENGIE Libre 0.01 3.65 3.65 0.0
Tap Off Cuya Cuya CGE Regulado 0.03 4.87 4.87 0.10
Tap Off Chiza Chiza ENGIE Libre 0.02 4.87 4.87 0.10
Tap Off Mal Paso Mal Paso ENGIE Libre 0.02 4.87 4.87 0.10
Minera Pampa
S/E Tap Off Vitor N°2 ENGIE Libre 2.4 4.87 4.87 11.70
Camarones / E1
S/E Tap Off Vitor N°2 Pueblo Camarones / E4 CGE Regulado 0.05 4.87 4.87 0.20
Clientes Regulados : 2.0 MWh
Clientes Libres : 12.6 MWh
Total : 14.6 MWh
- Los montos señalados corresponden a lo informado por CGE S.A., Enorchile S.A. y Engie Energía Chile S.A
- Curva de recuperación esperada v/s recuperación real.
6
4
3
2
1
0
:0
:4
:3
:2
:1
:0
0
8
6
4
2
0
6 .3 % 2 0 .6 % 2 0 .9 %
R e c u p e ra
2 1 .3 %
c ió n e s p e ra d a
2 2 .2 % 2
R
2
e
.8
c u
%
p e ra c ió
2 3
n R
.4 %
e a l
9 8 .4 % 1 0 0 .0 %
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 2.56 4.87 0.53
Último 20 % 0.64 4.87 0.13
100 % Total 3.20 4.87 0.66
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8888.14 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U1), Pehuenche (U2) y Ralco (U1).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con las siguiente particularidades:
- Las unidades N°1 y N°2 de central Chapiquiña se encontraban en servicio con una generación de
2 MW c/u.
- Debido al horario del evento, el PFV Pampa Camarones, que se conecta al SEN a través de la
línea 23 kV Chaca - Tap Off Vitor Móvil N°2, se encontraba sin recurso primario para la
generación de energía.
- El interruptor 52B1 de S/E Tap Off Quiani, asociado a la línea 66 kV Tap Off Quiani - Parinacota,
se encontraba abierto (condición normal de operación).
Otros antecedentes relevantes
Antecedentes aportados por la empresa Engie Energía Chile S.A.:
“Siendo las 00:29 Hrs., se produce la desconexión intempestiva de la línea 110 kV Arica - Pozo
Almonte por operación de protecciones en ambos extremos. Central Chapiquña queda operando en
isla con las 2 unidades, por lo que no hay pérdida de consumos en área de Arica”.
“Falla en Transformador monofásico de S/E Tap-Off Mal Paso”
“Personal de ENGIE revisa línea 110 kV, encontrado Transformador monofásico de Mal Paso en falla,
posterior a esto se realizan ensayos eléctricos detectando pérdida de la calidad de aislación interna
del trasformador”.
Otras antecedentes aportador por el Coordinador:
De acuerdo con registros SCADA del Coordinador, previo a la falla en el transformador monofásico de
S/E Tap Off Mal Paso, la transferencia por el paño HT3 de S/E Arica era inferior a 1 MW, lo cual
permitió que, posterior a la desconexión forzada de la línea 110 kV Arica - Pozo Almonte, las SS/EE
Arica, Central Diesel Arica y Chapiquiña se mantuvieran operando en una isla eléctrica estable,
abastecida por las unidades N°1 y N°2 de central Chapiquiña.
En función de los antecedentes presentados a la fecha de emisión del presente EAF, se solicitará la
siguiente información adicional:
Engie Energía Chile S.A.
- Antecedentes respecto del nuevo transformador monofásico 110:√3/13.8:√3 kV de S/E Tap
Off Mal Paso, junto con el Acta de Protocolos de Equipos Primarios del nuevo transformador y
la actualización de su ficha técnica en la plataforma Infotécnica del Coordinador.
- Envío de todos los registros oscilográficos de la operación de protecciones de los paños HT3
de S/E Arica y H1 de S/E Pozo Almonte durante la falla en el transformador monofásico de
S/E Tap Off Mal Paso, junto con su respectivo análisis en función de sus ajustes. Lo anterior,
debido a que junto con el Informe de Falla de 5 días de Engie Energía Chile S.A., no se
incluyen los registros oscilográficos de la operación inicial del paño H1 de S/E Pozo Almonte
(se envían solo los registros de la reconexión no exitosa del interruptor 52H1 de S/E Pozo
Almonte) ni los registros oscilográficos durante la reconexión no exitosa del interruptor
52HT3 de S/E Arica.
- Registros oscilográficos y de eventos durante el intento de cierre no exitoso del interruptor
52H1 de S/E Pozo Almonte, registrado a las 01:17 horas, junto con su respectivo análisis en
función de sus ajustes.
- Registros oscilográficos y de eventos asociados a la operación de la protección de baja
tensión del paño EL de S/E Central Pampa Camarones, junto con su respectivo análisis en
función de sus ajustes.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el
sistema del Coordinador Eléctrico Nacional por las empresas Engie Energía Chile S.A., Enorchile S.A.
y CGE S.A. (Anexo N°1) y otros antecedentes aportados por dichas empresas (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Engie Energía Chile S.A. señala:
“Reemplazo de Transformador monofásico”.
c) Acciones correctivas a largo plazo:
No se indican.