Study for failure analysis EAF 487/2024 “Intempsive opening of the switch 52ET2 of S/E Constitution” Date of issue: 17-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/09/2024 Time 12:45 Disconnected consumptions (MW) 3.99 Prior system demand (MW) 10438.22 Percentage of disconnection 0.038 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Constitution / SE170T0058 Type of installation Substation Nominal voltage 23 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 16. Las Condes. Santiago. c. Identification of the failed element Name of the affected element Bar N°2 23 kV of S/E Constitution / BA08T0058SE170T0058 Owner missing element CGE Transmission S.A. RUT 77.465-1 A.74E ón, associated with the transformer N°2 66/23 kV, due to an electrical discharge caused by the approach of a bird with the potential transformers (TTPP) of the bar 23 kV N°2, located downstream of the above-mentioned switch. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company CGE Transmission S.A. delivers the evidentiary background to prove the declared physical phenomenon, which consists of the following: o Time stamp referring to the event. o Physical interruption report. o Probatory regarding the event. o Awollen Declaration of the event. d.3 Reiteration: Reiteration of physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration of physical phenomena in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONs_CORRECTIVES CGE Transmission S.A.A.A. S in the desert sector, removal and burial of corpse (electrocutado jote) to minimize the risk that new birds will possess in the same Falla in line 110 kV structure”. EAF 361-2022 Diego de Almagro - PFV 26-09-2022 “The LT Diego de Almagro - PFV Javiera 110 KV C1 presents Javiera a failure caused by birds in the last 24 months running, is contemplated in a next intervention, as mitigation measure, the installation of combs and deterrents of birds in the structure N°55 affected at this time, also in the structure N°60 affected previously and other surrounding ones in which the birds could be lodged”. The company CGE Transmitación S.A. points out: “After the recovery of the electrical supply, a more detailed inspection was carried out of the state of the facilities corresponding to the Reconnector 52E28 head of Feeder Florida, establishing that the product of the short circuit and the high temperature reached in the event, is appreciated damage in the primary insulation, connectors and metal endings of bushings, which the unit is maintained by the primary equipment, or presents damage and is properly operating. By CEN request for disconnection by forced course DCF N°2022086163 and with total transfer of charges Forced disconnection of connected to the Florida feeder, the replacement of EAF 362-2022 was executed the 23 kV N°1 bar of S/E 27-09-2022 Primary Reconnector NOVA 27 kV, by a team of similar Calama characteristics. “When there is no immediate evidence on the ground of failure in primary equipment of Reconnector 52E28 Feeder Florida, a review of the videos of surveillance cameras inside the Calama Substation was carried out, finding that after the occurrence of the failure a cat is observed at the side of the equipment in failure, which was alive but with movements indicating electrocution sequels, perceiving that subsequently and before the arrival of personnel to the substation that the cat escapes towards the panderettes of the rear sector of Transformers._ An internal and external search for perimeter closure of Substation Calama, without finding the final location of the mentioned animal_ FALLFAIRFAIR EAF 367_2022 Copiapó - Hernán 03-10-2022 Not applicable. Sources Forced disconnection of EAF 397_2022 transformer No2 of 28-10-2022 The company CGE Transmission S.A. indicates that it does not apply. S/E Manso de Velasco Disable electromechanical distance protection SLY81A 13D (system 2) in cloth A7 of S/E Concepción, to perform tests and evaluate its performance, considering that there is a second protection system consisting of a line differential between the switches 52A7 of S/E Concepción and the switches Disconnection of line 154 52AT1 and 52AT2 of S/E Alonso of Ribera, implemented in a relay EAF 412_2022 kV Concepción - Alonso 08-11-2022 digital SEL-387. of Ribera - Installation of flight deflectors in line 66 kV Alonso of Ribera - Colo Colo Colo, between structures E19 and E20. - Replacement of the protection of the electromechanic distance SLY81A 13D (system 2) in cloth A7 of S/E Concepción. .2 15-12-2022 would have produced discharge in installation. It discards internal failure kV of S/E The Transformer Companies and decides to request its connection.” “The company CGE Transmission S.A. indicates: “Given the saturation Disconnect of the detected in the phase C current of the medium voltage side, EAF 487_2022 transformer No4 66/15 23-12-2022 will be carried out a review of the secondary wire of TTCC kV of S/E Talca associated to Páño CT4”. CGE Transmission S.A. notes that it will be made with the municipal authority to request greater control of the sector included between structures N°512 and N°548 of the line 110 kV Las Luces - Taltal, where the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carr birds, fails in line 110 kV The EAF 015-2023 11-01-2023 CGE Transmission S.A. indicates that it has been possible, in other lights - Taltaline structures not affected by birds, not to be less than the above. The company CGE Transmitación S.A. states: “At the time of the events, CGE Transmission personnel were in Combarbalá substation (for programmed tasks associated with LT 66 kV El Sauce - Combarbalá) and observed that something had happened in a lightning rod associated with the T1-T2 transformation panel, so the fault was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and consumptions are normalized from T3 transformation cloth. Tests are carried out on the power transformer T1, on the lightning rod and fuse elements that protect the T1-T2 parallel. From these tests it is determined that transformer, fuses and lightning are complete for a new energization, Falla en línea 66 kV EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with phase 1 of the Illa-Combarbalá T1 transformer. Maneuvers are executed to normalize topology. On January 31, Bmbarbalá T1 is used to review this sub-railation. 2 different events would have occurred on the day of the failure, since the information of both operations did not have the same failed phase or fault distance. It is requested to review LT by first relay event, with failure distance 2,41 km., from S/E Illapel and is located at the feet of structure N°249 a dead bird and discharges in phase 3 insulation. “The replacement of affected lightning rod in the transformer N°1 of S/E Combambala.” The company CGE Transmission S.A. indicates: “A time difference was detected in the relay SEL-311C of the BT6 cloth, which was Falla in line 66 kV The EAF 033_2023 29-01-2023 corrected during the data download. Manco - Colonel No2 In the relay SEL-311C of the cloth S/E The Manco was included in the sequenceal records of variables 79LO, 79RS and 79CY”. FALLA_ID NAME_FALLA DATE_FALLACTIONS_CORRECTIVES The company CGE Transmission S.A S.A.A.A.A. NSmission S.A. indicates: “Events are analyzed. Already performed. Maneuvers are carried out to isolate the CEECe bench from the MT 23 kV bar in S/E The Rock. Performed on the day of the fault. Forced disconnect of exhaustive inspection of the condenser bench”. EAF 133_2023 bar 23 kV of S/E On 19-03-2023 “Incorporation of hourly synchronization to the SEL-311C relay in the Peñón bank of CCEE. Electrical tests to all equipments of the CCEE bank. Replacement of damaged equipment according to test protocols executed. Seal all possible entrances of rodents with Expanded Polyurethane Foam.” The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the fault is carried out the removal of switch cart from cell cloth E14 in S/E Latada and transfer of loads of Adasa feeder to other feeders of S/E La Portada, due to the operational indisponibilidad of switch 52E14 affected by failure and with no repairable hours in the immediate”. ransmission informs CEN of the need to use the 52ET2 cloth currently available in SE La Portada and with this it requires work in half Tension for connection of loads to 52ET2, Forced disconnection of protection configuration associated with adjustments similar to 52E14 EAF 145_2023 bar 23 kV N°1 of S/E 29-03-2023 for the load to connect and tests of the relay used. The Portada “A uncontrolled increase of rodents is detected in the surroundings of S/E La Portada, for which it will be made contact with owner of Arenera aledaña, to request its action regarding the execution of permanent deratizations in its facilities.” “To establish communications with sectoral authorities by making known the establishment of irregular intakes for both housing and industrial-type tasks that generate waste that attract rodents, which will then move to the Substation.” “Due to the proliferation of rodents in the vicinity of the SE La Portada, the current frequency of two months of deratized of the installation will be increased, which will henceforth be carried out in a single product.” The company CGE Transmitación S.A. points out: “On the day 03/04/2023 carried out pest control in S/E Tumbes. Reports are attached in Disconnect of the annexes”. EAF 146_2023 transformer No1 66/15 29-03-2023 “The replacement of the KV of S/E Tumbes electromechanical protections to digital ones will be incorporated in the investment plan to improve the reportability of events”. The company CGE Transmitación S.A. indicates: “The replacement of isolation with discharge in structure N°18 of L66kV San Fernando-Placilla detected in pedestre inspection carried out the Fault in line of 66 kV at dawn of the 08/05/2023 at times of the emergency. EAF 205_2023 07-05-2023 San Fernando - Puquillay In addition, the company CGE Transmitación K. Fall23 indicates the Dron to L66kV San Fernando-Placilla and L66kV Placilla-Puquilay detecting discharge in driver and cross and at floor level with discharges S. e: “Correct bar disconnection of the phase designation in Control F6 of the S/E EAF ET1 Power Plant 232_2023 N°1 23 kV of S/E 30-05-2023 Constitution. Time synchronization of the control F6 of the switch Constitution 52ET1 of S/E Constitution. Replacement of the 52ECE switch associated with the condenser bank of S/E Constitution.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. notes that: “Additional combs will be requested from the municipal authority to request further control of the sector, now included between the structures 500 and 548, where the appearance of clandestine garbage, with accumulation of elements and organic debris that attract the presence of carrion birds.” “They have installed, in other similar structures affected by birds, additional combs (in phase that is possible without shortening Failure in line 110 kV The EAF 270-2023 affected) and dissuators of these devices, from the above and considering the structure N° Enizas S.A. indicates that: “To implement a system that allows to monitor at a distance the substations and to be able to question the relays, to identify the faults.” CGE Transmission S.A. points out that: “They have installed, in other similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and birds deterrents, In line 110 kV The EAF 299-2023 11-07-2023 for the above and considering that the structure now affected Lights - Taltal N°453 does not have these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected line stretch”. The company CGE Transmission S.A. indicates that visual inspection was carried out to the state of the 23 kV bar, to rule out some damage caused by the short circuit discarding this situation. It was carried out the forced disconnection of the replacement of fuses and of batons EAF 302_2023 switch 23 kV of S/E 18-07-2023 for verifying the correct signal caused by the substation, damaged by the short magnitude of the damage. S/E Constitución The company CGE Transmitación S.A. indicates: “We analyze events of relay SEL 387 T1. We go to the substation and evaluate possible damage to installations. We found discharge in shackle of insulation to exit structure MT of the forced disconnection of the transformer. We see birds in structures, with EAF 377_2023 transformer 115/14.2 26-08-2023 difficulty to fly, so it is concluded that the downloads kV of S/E The Companies were caused by birds. It discards internal failure of transformer and decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone”. The company Austral Transmission System Troncal S.A. S.A. Falla in line 2x110 kV. He indicates that there are no corrective actions in the short term. EAF N90_2023 Cólgón 04-09 To avoid the unwanted operation of Paño EAF 405_2023 line 66 kV Punitaqui - The 13-09-2023 B1 of SE Punitaqui, facing faults upstream considering that Sauce the tension remains product of small-scale generation plants.” The company CGE Transmission S.A. points out: “On occasion of the failure presented, it proceeds to the removal of the rodent found in sector Transformers of potentials of cloth CT1 and is carried out the replacement of 3 fuses damaged of medium voltage of the set TTPP. It is realized the sealing of ducts installed by project extension Forced disconnection of the S/E Center (decree), which they have encountered with its transformer extremes N°2 EAF 420_2023 27-09-2023 open, allowing on this occasion the entry of rodents around 110/13.8 kV of S/E trenches and Switchgear of medium voltage. Center It will be carried out new revision of trenches and sealing of possible points of entry of rodents to cells MT of S/E Center, since the company that executed in SE Center has been demobilized to its personnel, leaving some conditions CGE Transmission S.A. indicates the following: “SEL 387 T1 relay events are analyzed. It goes to the substation and evaluates possible damages to installations. It was found bird with forced disconnection of the discharges in MT side yard of the Power Transformer. It EAF 450_2023 transformer N°1 21-10-2023 discards internal failure of transformer and is successfully energized 110/23 kV of S/E Vicuña el transformer.” - The company General Electricity Company S.A. does not indicate corrective actions. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. notes: “Replacement is carried out Forced disconnection of the damaged lightning rod and repair of oil of transformer N°1 EAF 493_2023 11-11-2023 transformer T-1 along with its complete electrical measurements 66/13.8 kV of S/E to verify the integrity of the transformer, which turns out Curanilahue successful.” The company CGE Transmission S.A. points out the following: Fall in line 66 kV “It will be carried out between the power of ELT ELT and E055 The company CGE Transmission S.A. indicates: Forced disconnection of “The following day, February 19, is requested the disconnection by EAF 078_2024 the bar 23 kV N°1 of S/E 18-02-2024 Forced course N°202406714 to perform cleaning of the pollution Cabildo generated by the discharge and verify the operational condition of the equipment.” The company CGE Transmission S.A. notes: Forced disconnection of - “The SEL 387 relay of the transformers N°1 transformer T2 shall be synchronized with UTC schedule”. - EAF 082_2024 and N°2 154/66 kV of S/E 20-02-2024 - “The damaged cable will be replaced. 30/06/2024”. Front will be removed from the event report. SER 59V and pipelines to avoid transit of rodents. - “It will be carried out when the damaged cable is replaced 30/06/2024”. The company CGE Transmission S.A. indicates: - “The SAFhue will be removed from the event report of 59VS variables. Lebu - Toro SpA Eolic Park indicates the following: “PEL protections, in case of any inappropriate behavior, will be reviewed by the company H. Briones, who are experts in the handling of these equipment. If necessary, in the face of inappropriate behavior, a new configuration would be carried out.” The company CGE Transmission S.A. indicates that the 66 kV elements 51G 51GT and 52A will be added to the sequential records (SER) for EAF 103_2024 Horcones - Curanilahue 10-03-2024 better understanding of future faults in the SEL 311C relay of the North 52BT2 cloth of S/E Lebu according to SD 2024030388 by Tuesday 2 April. The company CGE Transmission S.A. indicates the following: “Occursed the fault, CGET staff carries out a remote review of the facilities, noting that due to the discharge caused by a bird in part of primary equipment 52E30, there is damage in the source and charge of this equipment, which does not happen to be put into service. to the planning to perform replacement of damaged primary equipment as soon as possible. The replacement of damaged equipment is carried out by forced disconnection request by course SD EAF 106_2024 bar 23 kV N°3 of S/E 16-03-2024 The Cover N°2022668, which is attached, which was successfully executed on 17/03/2024 between 01:14 and 04:53 hours, normalizing the operation of the head of Feeder Arenales 52E30 in SE La Portada”. “It is estimated that the proliferation of this type of birds(jote) is due to clandestine garbage located in the vicinity of the Substation La Portada. Practical observation shows that these birds by night seek shelter at heights, in this case in posts and structures. Therefore, a plan of check to the outside and near of the SE La Portada will be incorporated in order to request the removal and/or control of these clandestine garbage by the competent authority, in order to achieve the removal of these birds from the substation”. Pillallelbún Falla on line 66 kV The company CGE Transmitación S.A. points out: “It does not apply. EAF 225_2024 personnel 17-06-2024 Nahuelbuta - Angol verified that there was no damage to the LT”.