Study for failure analysis EAF 485/2024 “Forced disconnection of transformer N°1 66/13.2 kV of S/E El Monte” Date of issue: 15-10-2024 1. General description of interruption a. Date and Time of failure Date 24/09/2024 Time 16:16 Disconnected consumptions (MW) 6.23 Prior system demand (MW) 9930.99 Percentage of disconnection 0.060 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer N°1 66/13.2 kV of S/E El Monte / ET01T0058SE172T0058 Installation type Transformer Nominal voltage 66/13.8 kV Segmento Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741K Legal representative Ivan Aristides Quezada Escobar Address President Riesco N°5561, Office 1701, Floor 17, Las Condes, Santiago. c. Identification of the missing element Name Transformer N°1 66/13.2 kV of S/E0 Owner e produced the forced disconnection of the transformer N°1 66/13.2 kV of S/E El Monte by means of the operation of its master relay (86T). The company CGE Transmission S.A. points out that the operation of the above mentioned protection was due to a spurious trip generated in the contacts of the pressure relief valve of the transformer in question, due to the loss of insulation by sulfation. d.2 Physical Phenomenon OPE26: Failure in protection system or control. The company CGE Transmission sends the following background (probatory) to accredit the physical phenomenon declared: or Photographic Record with date, time and coordinates. or Technical Report. o Maintenances of the last 24 months. d.3 Re-establishment Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Re-establishment Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the FALLA Fall Analysis Table: A_FALLA ACTIONS_CORRECTIVES CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have response will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the schedule record to Open through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exento de Transmitación de S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with its respective patio cloths of connection to the high and medium voltage bars. The project also contemplates for the construction, kV is contemplated by the construction of the bar. rmator and a position for condenser bench”. Disconnection of the company CGE Transmission S.A. points out that: transformer “By means of the SD N°202097476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV of scheduled revision and tests of cloth protection schemes T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous occurred IF 2022000687, the continuation of the development of: 1. Performing relé tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Performing TTCC tests of the HT4 cloth of 110 kV, and control links associated to relé GE T60 S1 T4, is established to discard or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be performed Disconnect 110 study of analysis and simulation of secondary currents of the HT2 of the forced core of the HT2 L TOC1, which covers all cases of real failures in S/E Calama distribution networks connected in side 23 kV, which produce the occurrence of residual current calculated in side 110 kV TC (considering that it should not exist due to the connection of the Dyn transformer1). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Supplier and the works begin its development during the month of November 2022.” The company CGE Transmission S.A. indicates that the corrective actions of long term will be determined once the aforementioned tests of short term. Forced disconnection of bar EAF 419-2022 12-11-2022 does not apply. 66 kV of S/E Squad CGE Transmission S.A. indicates that it will review and perform the improvement in Disconnection the control wiring associated to the relay Form 6 of the cloth CT1 of S/E San forced de la Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV control units, since the unit of Control Form 6 of the cloth C1 saw S/E Unit 6 T. or the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Falla in the 2022 will enter into service the communication to the system SCADA, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fatima, which will become the main way of S/E Fatima of communication, being as the first support the radiolink and as second support the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the fault is carried out, determining the need to perform the verification of the protection equipment F60 of the feeder 52C30. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relé F60 of the current cloth 13.8 kV of CT1 towards the relay of the cloth C30, where the equipment will be removed from the logic of the S trip. ectator NOJA RC15, to be executed the first semester of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL- Disconnection 351) was carried out in provisional form, for purposes of determining the origin of the forced signal of the opening, producing a new failure on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in the spurious form of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve failed, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 No. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applied. No1 66/13.2 kV of S/E Victoria FALLA Name_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A S.A.A.A. n the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, in order to perform the repair as soon as possible. As a measure of temporary mitigation, the opening signals of the SEL-387 relay associated with the CT1 cloth towards the 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be indicated that the 52C10 and its protections were audited by Curicó technical personnel at the request of the National Electrical Coordinator in 2022, being in good condition. In view of that during the tests of the Technical Audit and the tests of the Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of the 06/02/23. Support SEL751A damaged, its replacement is estimated within April 2023”. The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the distribution board of direct current will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. Opening The company CGE Transmission S.A. points out that the replacement of intempsiva of the EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 according to the Course Forzoso N°202304094 of 17-02-2023. of S/E Marquesa Falla in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnecto The company CGE Transmission S.A. indicates the following: forced of the “It is program according to SD 2023024484, the revision of S/E SAF 14-02-20E Transformation and SAF S.S. 103-2023 control equipments. S.A. indicates that it corrected the improper contact forced from the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to the requests SD of S/E The N°2022020928 and SD N°2022020932 of 12-03-2023. Ángeles Failed to switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit is carried out in the untimely control and operation of the 52B1 switch of the cabinet of S/E Angol N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed failure in sources of power or in components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the 52B1 switch of S/E Angol. S.A. notes that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed because they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access to the events by Software and panel”. FALLA NAME_FALLA DATES_FALLA ACTIONS_CORRECTIVA Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. does not apply. of S/E The alarm State of the CGE Transmission S.S.A.A.A.A. 5223 indicates the active, it is carried out to F. the last operational inspection carried out to SE Calama was carried out on 07/07/2023. On that occasion no indication of battery failure was detected”. Failure in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, headboard of the cloth C2, feeder S/E Naltagua de S/E Mount El Monte”. Untimely opening of the company CGE Transmission S.A. indicates: “The EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Falla in system The company CGE Transmission S.A. indicates: “The operation is performed in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF valve C6 of S/E 2023083822”. 2023 transformer 21-09-2023 performs the valve change. N°5 66/23 kV of By means of SD No2023083073, the disconnection of the transformer S/E Pullinque T5 is carried out on Saturday, September 30, 2023. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of this equipment, in order to allow the effect of the change of this equipment.” Failure in control The company CGE Transmission S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the actuator 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazaal Falla in the control system of the company CGE Transmission S.A. indicates: “It is replaced actuator card EAF 432-2023 07-10-2023 panel C2 of S/E of the switch 52C2 Cto. Cocalan in SE Las Cabras”. The company CGE Transmission S.A. indicates: “Returnation of S.A.S.A. indicates: It is replaced in the activity in the 3 December it will also in the faultS. the relays that will be corrected Opening of the in the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the adjustments and the recorded events S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before 31 December 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. The activity will be programmed before 31 December 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 will be deactivated the function of the residual overcurrent until its coordination is verified, maintaining operational function of the residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On 30 November, it will not send an EAF-20 0-2023 SMNR, together with the study of approval of adjustments by the project of N°4 154/66 kV of replacement of the protections of the transformer T4 in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the transformer booth T4 to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out”. Under SD N°2023103207 the function of residual overcurrent will be disabled until its coordination is verified, maintaining operational the function of residual overcurrent in the protection SEL-311C of the system 2”. The replacement will be for protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as an improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular to the protections of the panel A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the setting up of the protections committed for the month of March 2024 as it does not require authorization via the PGP platform alone. the company CGE Transmitación S.A. indicates the following: “The hourly synchronization of relays in S/E Squadron, cloths C1 and CT2 will be carried out. Composed for February 2024. Disconnection At the time of the field inspection, it was possible to notice that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, with date to 31 March 2024”. CGE Transmitación S.A. notes the following: “The protections are disabled via software relé GE-D30 of the T4 on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this phase of control are associated with the alarm 50B. Work carried out on 02 and 04 of Disconnect January 2024 Forced Bar 110 The standardization of time synchronization of GE EAF relays 003-2024 02-01-2024 kV of S/E T60 cloth HT4 and GE T60 differential bar protection 110kV for the Copiapó first week of February will be managed during the month of February. An ECAP will be managed to review and improve if necessary the adjustment of the fault detector zone 1, associated with the distance protection of the relay 311C of S/E Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the panel E1” of S/E Hernán Fuentes is carried out. CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2025 of the relé GE-D30 of the T4 cloth by constant resets”. CGE Transmission S.A. notes that “Given the event of 2 January was still being analyzed and, considering this second event, it was chosen to switch off by force unit 13-2025. °2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, by S/E Copiapó works that are expected to be completed in March 2024, if you have the approval of the National Electric Coordinator. Normalize hourly synchronization of the GE T60 relays of the HT4 cloth”.