Study for failure analysis EAF 484/2024 “Forced disconnection of the transformer N°2 66/15 kV of S/E Squadron (CGE)” Date of issue: 15-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 24/09/2024 Time 12:30 Disconnected consumption (MW) 17.10 Prior demand of the system (MW) 10229.89 Percentage of disconnection 0.167 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation S/E Squadron (CGE) / SE007T0058 Type of installation Substation Nominal voltage 66 kV and 15 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 14, Las Condes c. Identification of the affected element Name of the transformer Control System N°2 66/15 kV of S/E Legal Representative Quezada (CGE) / SE007 transmission NEG458 by S/E Squadron (CGE) for the activation of its master relay, coinciding with a fault in the Schwager feeder (C1), without record of some electrical or mechanical protection that has issued order of operation towards the mentioned master relay. d.2 Physical Phenomenon: OPE26: Failure in protection or control system (*). (*): Physical Phenomenon proposed by the Coordinator. The company CGE Transmission S.A., in its 5 day Fault Report, proposes as Physical Phenomenon: “OTR2: Undetermined Origin”. d.3 Restatement: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 419-2022 and EAF 533-2023). Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA LEAR_FALLA DATE_FALLA FALLACTIONS of the study_CORRECTIVES to review CGE. On Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have response will be informed by entering an SD to the CEN. IRIG-B connections will be reviewed to normalize the schedule record to Open through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the bars of high and medium voltage. The project also contemplates the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the s/E Victoria, a position for the condener and a position for the bank of condenadores”. The company CGE Transmitación S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. To carry out relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. To carry out tests in TTCC of the 110 kV HT4 cloth, and control links associated to relay GE T60 S1 T4, to rule out or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relay of the HT4 cloth, will be carried out to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of overcurrent timed neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which contemplates all the cases of real faults in S/E to exist distribution networks connected to side 110 kV, calculated from the TC1. The company CGE Transmitación S.A. indicates that the long-term corrective actions will be determined once the aforementioned short-term tests have been carried out. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 It does not apply. 66 kV of S/E S Squadron CGE Transmitación S.A. indicates that it will review and perform the improvement in Disconnection of the control wiring associated with the C1 relay S/E St. Michael's forced CT1 cloth. It will also review and correct the phase correspondence of the EAF 424-2022 19-11-2022 15 kV bar of control units, since the control unit Form 6 of the cloth C1 saw S/E St. Michael's phase C failure, the Form 6 control unit of the CT1 cloth saw it in phase A and the relay of the cloth CT1 SEL-387 saw it in phase C22. a S/E Fátima, which will become the main way of communication S/E Fátima, remaining as the first backup the radio link and as the second backup the connection via mobile network 3G/4G. The company CGE Transmitación S.A. points out that an analysis of the failure is carried out, determining the need to carry out the verification of the protection equipment F60 of the 52C30 feeder. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth bar 13.8 kV of CT1 is programmed towards the relay F60 of the cloth C30, where the logic S/E Alto Hospicio responsible for the remote trip will be eliminated. The company CGE Transmitación S.A. points out that the replacement of the current reconnector equipment of the cloth C30 is contemplated by a reconnector team NOJA RC15, to be executed the first half of 2023. CGE Transmitación S.A.A.A.A. indicates that it has been carried out in order of the opening, At failure on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once the No.1 154/66 kV of protection element that generates the operation in the spur of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve failed, therefore its replacement is carried out. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to switch 52CT1, carried out on Sunday 12/02/2023 at dawn hours (SD N°202011474). In this inspection the damage in the coils opening of the switch 52CT1 was determined, so it was not possible to recover the equipment to the service. These elements were removed from the delay. the opening signals of the SEL-387 relay associated with the CT1 cloth towards 52BT1”. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 to perform effective opening tests with primary current forced injection, which were successful and the control EAF 054-2023 transformers 06-02-2023 was programmed with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that the 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator on 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but not opened during the failure of 06/02/2023, it was programmed its replacement for Sunday 26/02/2023”. “Respect of the damaged SEL751A backup relay, its replacement within the month of April 2023 is estimated to be normal but not opened during the failure of 06/02/2023, it is programmed to replace the following phase of action in order to update the thermally, to replace, The company CGE Transmission S.A. points out that the replacement of intempsiva of the EAF 071-2023 13-02-2023 the equipments of the cloths E2 and E3 (NUP 3702 of platform PGP), of switch 52ET1 has been carried out according to the Course Forced N°2023014094 of 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out review of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It is program according to SD 20234484, the review and empowerment EAF 103-2023 transformer 05-03-2023 of alarms associated with the transformer N°4. Consider tasks N°4 66/15 kV of SADA in system of the substation and NODO San Fernando. 3020932 of the 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening No.1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the cabinet of RTU N°1, is performed EAF 182-2023 28-04-2023 switch 52B1 presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the 52B1 switch of S/E Angol”. The company CGE Transmission S.A. indicates: “Tests will be carried out Failure in the operating of the 52C3 reconnector, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local in caseta, and in the S/E Chacahuín panel own of the control of the 52C3.” The company CGE Transmission S.A. notes that the responsibility will not be managed by CCG6 of the C. Transelec Opiety (Paño ID 2794)”. 13.8 kV bar of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is realized replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. It is carried out monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, finding that this one is found to be operating S/E Calama parameters parameters. It should not be noted that the last operating. the EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder Naltagua de S/E de S/E El Monte El Monte.” Untimely opening of the company CGE Transmission S.A. indicates: “Tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Sada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of control branch that generates the trip from the relief valve disconnect, to ensure that such equipment does not generate unwanted operations on the transformer. The above dimensions of EAF 414-2023 transformer 21-09-2023 Using the switch the change of said equipment”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in control The company CGE Transmission S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Failure in the control system of the company CGE Transmission S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 cloth C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras”. The company CGE Transmission S.A. indicates: “The discrepancy in the failure phase reported by the SEL 387 and the SEL 351 will be detected in its channels associated to the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. It will also be detected the difference of operation of the EAFE of the 523. e and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be performed on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out. Under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the function of residual overcurrent in the SEL-311C protection of system 2.” Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30 forced of 2023, a request for non-relevant modification of the EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the N°4 project 154/66 kV replacement of the T4 transformer protections in S/E Los Angeles. S/E. this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March 2024.” The company CGE Transmitación S.A. states: “The revision of the residual overcurrent adjustment of the SEL-387 T4 Transformer protection will be carried out under SD N°2023103207 the residual overcurrent function will be disabled, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the T4 transformer protection replacement project in S/E Los Angeles. Disconnection will be for protections of the same brand and model, but forced of the last generation this with the aim of enabling EAF to enable its 4-2023 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The S/E Los Angeles service of replacing protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024.” “The above also includes as an improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the installation of the new protections committed for the month of March of the 2024 as it does not require authorization via PGP platform, so that only the arrival of the equipment is expected, which is estimated in January of the 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “Time synchronization of relays in S/Ecuétrófúdito, which is located in S/C. e could notice that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, date to 31 March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. notes the following: “Protections are disabled via software of the GE-D30 T4 relay on the day 05-01-2024 by ICF N°2024001995. The above, because in this relay are associated with the states, scad and alarms of the THT4 panel equipment. The probability of failure of the 86BH master relay associated to the 50BF and 87B scheme is investigated. The above, due to the fact that in this relay are associated with 20 control cables damaged and HT 04. 110kV bar for the Copiapó first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the zone 1 fault detector associated with the distance protection of the S/E Caldera relay 311C, to avoid its opening due to upstream faults. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes is carried out.” CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth with constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of January 2 was still being analyzed and, considering this second event, it was decided to shut down the unit by means of disconnection of forced course intervention N°2024002522, while awaiting the forced of the EAF 011-2024 08-01-2024 response of the manufacturer. Bar 13.8 kV N°2 The coordinations to replace the month GE-D30 of the HT4 panel are initiated, to be implemented by S/E. GE T60 of the HT4 cloth. The company CGE Transmitación S.A. points out: “The day of the failure (28/01/2024) CGE Maintenance personnel Transmission goes to SE Rosario, 52C1 tests were carried out and it was concluded that this switch, due to internal malfunction, is blocked after an opening due to protections, not obeying subsequent orders of closure. 52C1 was removed from his cell, it was checked being all normal and was reinserted, with which this switch was failed in the unlock and was again in a position to obey order of EAF 034-2024 52C1 switch 28-01-2024 closure. of S/E Rosario As it is suspected internal malfunction of the 52C1 switch, which does not close before order of closure after an opening due to failure, this switch will be exchanged for the 52CS switch of SE Rosario, which has no opening due to protections. This will be carried out during the month of March 2024”. The company CGE Transmitación S.A. notes: “It will contact the switch manufacturer, so that they will correct the problem. Aconcagua Node failure. Performed the following day post failure. EAF 047-2024 switch 52E2 03-02-2024 Schedule correction in protection SEL-651R 52E2 S/E Illapel S/E Illapel (synchronized, in one hour less). It will be performed this Wednesday 14 February. Disconnect CGE company Transmission S.A. indicates: forced bar 23 “Illapel control and switch of the panel E3, EAF 076-2024 16-02-2024 kV S/E Hernan in response to the emergency associated to the fault report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “Fault actuator card is replaced in switch 52C2 Cto Peñuela in SE Placilla. In Annex, EAF 133-2024 switch 52C2 03-04-2024 switch can be replaced to find a photographic record of the actuator card and S/E activity of S/E Placilla replacement”. Failure in the company CGE Transmission S.A. eumo in S/E San Vicente TT, according to S/E San photographic register of Annex III” Vicente de Tagua Tagua