Study for failure analysis EAF 482/2024 “On line failure 2x66 kV Maule - Talca N°2” Date of issue: 11-10-2024 1. General description of interruption a. Date and Time of failure Date 19/09/2024 Time 12:47 Disconnected consumptions (MW) 8.50 Prior system demand (MW) 8511.4 Percentage of disconnection 0,100 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Line 66 kV Maule - Talca C2, section 66 kV Maule - San Miguel / Installation name LT004CI2TR01----T005 Installation type Transmission line Nominal voltage 66 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Address Av. President Riesco 5561, floor 16, Las Condes, Santiago c. Identification of the missing element Line 66 kV Maule - Talca C2, section 66 kV Maule - San Miguel / Name of the missing element Quezada Address: S005 forced release of line 66 kV Maule - Talca C2 by operation of the protections of both ends, due to a failure in phase A, caused by the contact of eucalyptus bark with the driver of this phase in the structure N°14 of the line, in the midst of strong winds and rain in the area. d.2 Physical Phenomenon CLI2: Object carried by the wind towards the drivers. The company CGE Transmission S.A. refers background (probatory) in order to accredit the origin of the fault. d.3 Renewation Physical Phenomenon in the affected installation: This installation has not been affected sometimes by the same physical phenomenon, during the last 24 mobile months. Renewing Physical Phenomenon in facilities of the same owner: 31 faults have been produced in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Falla in the circuit N° 32. mission S.A. points out that: “the forced inspection of the line EAF 497/2022 26-12-2022 immediately of the line is carried out, detecting point of failure and determining the 66 kV The Maquis - correct integrity of this”. Hualañé Falla online 66 kV CGE Transmission S.A. points out that: “does not consider actions EAF 025/2023 20-01-2023 Cocharcas - Remedial Hualte”. In line 110 The company CGE Transmission S.A. points out that: EAF 026/2023 kV La Ruca - Ovalle 21-01-2023 “Does repair of affected structures N°54, N°56, N°57 and C1 and C2 replacement of structures E55”. In line 66 kV CGE Transmission S.A. indicates that did repair of the driver EAF 089/2023 Guido - Colonel 22-02-2023 pre-executed structures N°132, N°57 and N°133 of line 66 kV Guido N°1 - Colón. alla online 66 kV CGE Transmission S.A. indicates that it will schedule by June 2023 the EAF 189/2023 Army - Guido 28-04-2023 reconfiguration of the sequential record of events in the protections N°2 of the cloth B4 of S/E Army, for purposes of avoiding its overwriting. Failure in line 66 EAF 197/2023 kV San Fernando - 30-04-2023 The company CGE Transmission S.A. notes that: “Do not apply”. Teno The company CGE Transmission S.A. points out that: Disconnection “To be carried out in wired and parametrization of the forced relay of the bar EAF 210/2023 14-05-2023 ReyRoller 7SR224 (Siemens) in the field of communications and adjustments N°2 23 kV of S/E IRG B in unit of control, it will be programmed for the 30 June of Angol Line 2023”. Fall online 66 kV The company CGE Transmission S.A. indicates that “do” implements EAF 221/2023 23 kV of S/E IRG B in unit of control, it will be implemented by EAF. 023 corrective actions of short or long term. Curacautín Fault on line 66 The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 339/2023 kV Los Peumos - 10-08-2023 corrective actions of short or long term. Curacautín Fault on line 66 GE Transmission S.A. notes: “Replacement of the insulator EAF 364/2023 kV Nancagua - 22-08-2023 damaged”. Paniahue FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure on line 66 kV San Vicente de The company CGE Transmission S.A. points out the following: EAF 368/2023 22-08-2023 Tagua Tagua - The “Repair of cut driver” indicates the Cabras Failure on line 66 EAF 436/2023 Lower CGE Transmission S.A. CGE transmission company states that “it does not apply”. kV Teno - Curicó Falla on line 66 EAF 187/2024 kV The Peumos - 04-05-2024 The company CGE CGE Transmission S.A.A. Do, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. After an attempt of unsuccessful energizement, is carried out Failure in line 66 kV EAF 238/2024 05-06-2024 a second route of the section affected, finding a driver Victoria - Lateral Traiguén cut between structures 94 and 95 and, in addition, the crucible damaged in the structure 95, proceeding to carry out works of repair of line in a sector of difficult access to finally energize successfully the section 66 kV Tap Off Victoria-Traiguén recovering the S/E Traiguén”. The company CGE Transmission S.A. indicates: “The CGE Company has made disconnected Falla in line 66 kV forced from the line Sunday 23 June 2024 to carry out the repair EAF 274/2024 18-06-2024 Villarrica - Pucón from the protection of the driver phase A and C of the span 495 - 496 and maintenance at other points of the line according to SD Pasa 2024061368”. CGE Transmission S.A notes: “The 18/06/20 2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Melipilla - Bollenar (trola) fell, to verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmitación S.A. points out “Not applicable”. or The company STS S.A. points out the following: “There is not”. or The company Hidroangol S.A. does not indicate corrective actions to short-circuit failure in line 66 term. EAF 330/2024 31-07-2024 Angol - Victoria or The company Winds of Renaico SpA indicates the following: “No inadequate behavior of the protection systems”. or The company Frontel S.A. indicates “There is no”. Falla in line 66 kV The companies involved do not indicate corrective actions of EAF 331/2024 31-07-2024 Villarrica - Pucón. form. Circuit N°2 of line 2x66 EAF 358-2024 01-08-2024 The company CGE Transmission S.A. indicates: “Does not apply”. kV Loncoche - Villarrica Falla in line 66 kV The company CGE Transmission S.A. notes: “Retirement of bark of EAF 362-2024 01-08-2024 Cocharcas - Hualte Eucalipto in the void 82-83”. Falla in line 66 kV EAF 363-2024 01-08-2024 The company CGE Transmission S.A. indicates: “Do not apply”. Latorre - Tumbes CGE Transmission S.A. indicates that “change will be made in the Fall in line 66 kV registration SER to prevent overwriting by reason of the element EAF 364-2024 Feex transmission North - 01-08-2024 Vuelt in the relay model SEL 311C as in the model SEL 311L. Curanilahue” which will be made at 30-09-2024”. Nomeno Písico) in the same installation: There has been a failure in the same affected installation during the last 24 mobile months, corresponding to the Studies for Failure Analysis EAF 057-2024.