Study for fault analysis EAF 475/2024 “On-line failure 2x110 kV La Ruca - Ovalle N°1” Date of issue: 09-10-2024 1. Detailed description of disturbance a. Date and Time of failure Date 13/09/2024 Time 07:29 Disconnected consumption (MW) 40.40 Prior system demand (MW) 9985 Percentage of disconnection 0.405 % Rating Apagon Not applicable (percentage disconnect < 10%) b. Installation identification affected Installation name Line 2x110 kV La Ruca - Ovalle C1 and C2, line 2x110 kV La Ruca - El Peñón C2 / LT295CI1TR01----T0058, LT295CI2TR01----T0058 and LT2CI2TR01---- T0058 Type of installation Transmission line nominal voltage 110 kV Segment Owner affected installation CGE Transmission S.A. RUT 77.465.741-FST Legal Representative Iv. a of the fault There was the forced disconnection of the line 2x110 kV La Ruca - Ovalle and the circuit N°2 of the line 2x110 kV La Ruca - El Peñón, due to failure in the circuit N°1 of the line 2x110 kV La Ruca - Ovalle, caused by loss of insulation due presumably to the proximity of some object in the structure N°55. d.2 Physical Phenomenon: DIS1: Loss of isolation. The company CGE Transmission S.A. refers background (probatory) in order to support the declared physical phenomenon. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID FALLA FALLA FALLA FALLA ITS CORRECTIVE ACTIONS The company CGE Transmission S.A.A. This compact is installed immediately downstream of 52E31, so opening of the to be able to eliminate the failure point and energize the installations is EAF 438-2022 switch 52E31 01-12-2022 proceeded to disconnect the compact of measures of medium voltage network”. by S/E La Portada - “Preventive maintenance work of washing is stopped immediately and the supplier of insulation washing is requested to develop a review of the correct technique of washing indicated in instructive”. The company CGE Transmission S.A points out the following corrective actions of long term:” The acquisition and planning of compact equipment of damaged measures will be carried out.” The company CGE Transmission S.A. indicates as a short-term measure: “On the same day 7 of March is carried out washing of insulation programmed with Falla in line 66 prior by request 202319032. In addition, washing of EAF 108-2023 kV White Sands 07-03-2023 is carried out with disconnection of forced course of structure N°8 by means - PuchoGE. The company CGE Transmitación S.A. indicates as a short-term measure that, Disconnection due to the pollution present in the area, performed washing of forced isolation of line between structures N°38 and N°64 of the line 66 kV Perales - Alonso of EAF 113-2023 07-03-2023 66 kV Talcahuano Ribera, according to request for intervention of forced course N°202020664. - Perales The company CGE Transmitación S.A. indicates as a long-term measure that “they are not considered” corrective actions in the long-term The company CGE Transmitación S.A. points out the following as corrective actions of short-term: - “The 07/03/2023 at approximately 10:30 hours the damaged isolation was replaced in structure 86 of the LT 66 kV Loma Colorada – Falla in line 66 Squadron. In addition, on that same opportunity EAF 118-2023 kV Loma Colorada 10-03-2023 manual of all the isolation of that structure has been programmed The company CGE Transmitación S.A.A. Note: “An online failure 66 was scheduled by forced course, in order to perform the replacement of the insulator and the EAF 132-2023 kV Hualañé - 18-03-2023 manual cleaning of the insulators of the surrounding structures 29, 30, 32, Licantén 33 and 34 this in the early morning of March 22 according to SD N°20205016.” Disconnection The company CGE Transmission S.A. indicates that “due to failure in the forced lightning rod of the feeder 52C6 Livilcar, it will be scheduled to carry out shortly EAF 422-2023 01-10-2023 13.8 kV N°1 of electrical measures to these elements to see its final condition and S/E Pukara will replace the three elements in the month of November”. FALLA ID NAME FALLA DATE FALLA ACTION CORRECTIVE ACTIONS Falla in line 66 The company CGE Transmission S.A. indicates the following: EAF 444-2023 kV Three Pines - 18-10-23 “It will be carried out washing of the FALLA FALLA DATE of FALLA FALLA FALLA CORRESITATION FALLES FALLA CORRECTIALS FallA in line on line 66 The company CREGS FallA S. the replacement of line post with sign of discharges in structure E- EAF 455-2023 kV Tres Pinos - 26-10-2023 583. Lebu “The three pines-Lebu line will be carried out in isolation washing scheduled for the 15th of November (request CEN 2023098271).” The company CGE Transmission S.A. indicates the following: “The replacement of line post with sign of discharges in structure E- 583.” “The three pines-Lebu line will be carried out insulation washing scheduled for the 15th of November (request CEN 2023098271).” The company Eolic Park Lebu-Toro SpA indicates the following: “The protections of PEL, in case of having some inappropriate behavior, will be reviewed by the company H. Briones, which presented a problem of contact in connector J6 of said Lebu control.” The company Eolic Park Lebu-Toro SpA indicates the following: “The protections of PEL, in case of having a necessary behavior, will be reviewed by the company of H. Briones, who are experts in the company J6 of this Lebu. ura N°121 of line 66 kV San Fernando - Teno.” Teno Falla in line 66 The company CGE Transmission S.A. indicates: “On the day 01-02-2024, by means of the EAF 036-2024 kV Los Maquis - 30-01-2024 SD 2024010903 is carried out the replacement of chains of insulators with Hualañé evidence of discharge”. Falla in line 66 The company CGE Transmission S.A. indicates: “On the day 01-02-2024, by means of the EAF 038-2024 kV Los Maquis - 31-01-2024 SD 2024010903 is carried out the replacement of chains of insulators with Hualañé evidence of discharge”. Failure on the line 66 The company CGE Transmission S.A. notes: “Redeployment of insulation E-93 and EAF 052-2024 kV Dismission of protection, this transformation EAF 66-2024 manual cleaning of insulation structure adjacent”. - Squadrone CGE Transmission S.A. notes: forced of the - “Difference of May, in the Pilés 167 k/23. ia date, in the protection relays, this transformers EAF 168-2024 22-04-2024 difference was corrected on Monday, May 6, 2024.” N°2 and N°3 66/23 “The 22/05/2024 was carried out the repair of damaged mufa of the cable kV of S/E Three underground that connects transformer T-3 with bar of 23 kV of Three Pines”. Pines Short-term corrective actions: The company CGE Transmission S.A. notes: “The repair of the mufa terminal was carried out on Wednesday, April 24, with the execution of the works according to SD 2024041583 of forced course”. automatic of the “The 22/05/2024 the repair of damaged mufa of the cable EAF 170-2024 14-05-2024 switch 52CT2 underground that unites transformer T-3 with bar of 23 kV of Three Pines”. of S/E San Pedro Remediated actions in the long term: The company CGE Transmission S.A. indicates “Do not apply” The company CGE S.A. does not indicate corrective actions. isma installation: 2 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 026-2023 and EAF 204-2024. d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the circuit N°1 of the line 2x110 kV La Ruca - Ovalle, which has the following characteristics according to what was declared by its owner on the platform Infotechnical: • First section La Ruca - Est. 63A or Length: 70 m or Permanent thermal limit in summer with sun 25°C: 0.907 kA or Driver: ACSR 456.03 mm2 or Date in operation: 23-01-2023 • Second section Est. 63A – Ovalle or Length: 15.65 km or Permanent thermal limit in summer with sun 25°C: 0.905 kA or Driver: ACSR 107.2 mm2 or Date of entry into operation: 1953 The urban company CGE Transmission S.A. referred background regarding the maintenances 24 months. ario regarding the origin of the fault Force Major or case fortuitous. h. Commune where the fault is presented 04301: Ovalle. i. Date of delivery of the information to the Coordinated Coordinator Info (1 rm 5/ e 0 d 9 e / 2 4 0 8 2 h 4 o ) r as In ( f 2 or 5 rm /0 e 9 d / e 2 0 5 2 d 4 í ) a s CGE Transmission S.A. (CGET) 13/09/2024 01/10/2024 General Electricity Company S.A. (CGE) 16/09/2024 26/09/2024 Enel Generación Chile S.A. 13/09/2024 04/10/2024 Austral Transmission Company Troncal S.A. (SATT) 13/09/2024 30/09/2024 2. Description of the equipment affected by the company Enel Generación Central Unit Loss de Generación (MW) H. Disconnecto H. HP Molles U1 4.8 07:29 07:58 Total: 4.8 MW - The amount and times indicated by the company. C or r n d s i - ón Alime P n a t t t a o d / Community P C or or r n d s i - 49 Alime P n n a 7 rd or d 36/ Community P C or or r r n d s i s iv iv iv iv iv iv iv - 49 Alime P n n a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7a 7: 29 7:33 7: 33 Punita Deli Delirio / C1 Punitaqui 0,00 0,00 0,00 0,00 0.50 0.0 0.0 0.0 20 50 3a 20 305 20 2005 20 20 20th 20th 20 20 888 7: 2088 7: 7: 7: 29 7: 29 7: 29 7: 29 7: 33 7: 33 7: 33 7: 33 7: 33 7: 33 7: 33 PUNT 7: 33 7: 33 7: 33 P: 33 P: 33 PUNT PUNT PUNT P: 33 P: 33 PUNT P: 33 PUNT PUNT PUNT PUNT PUNT Punit The PUNT PUNT PUNT The PW The PW The PW The PUNT C: 7: 7: 73: 73: 73: 33 P lle Delta / E5 Ovalle 3.80 0.038 102 7:29 7:41 7:41 Ovalle Regulation Benavente / E6 Ovalle 2.56 0.026 2492 7:29 7:41 7:41 Ovalle San Luis / E8 Ovalle 2.46 0.025 11133 7:29 7:41 7:41 Total: 40.40 MW 0.405 % >67054 - Dates and hours correspond to those indicated by the companies CGE Transmission S.A. and CGE S.A. 3. Estimate of the power not supplied Feeder / Type of time loss ENS Sub-Station Pipeline Customer Company Consumption (MW) Indispon. (h) Dec.(h) (MWh) El Sauce Quilatapia / C1 CGE Regulado 0.7 0.07 0.07 0.07 0.0 Punitaqui Delirio / CGE Regulado 0.007 0.07 0.05 0.08 0.00 Punitaqui El Hinojo / C2 CGE Regulado 2.70 0.07 0.07 0.7 Punitaquilón / C3 CGE Regulado 0.07 0.07 Ovalle Sotaqui / E7 CGE Regulated 3.43 0.20 0.20 0.20 0.7 Ovalle Quebrada Seca / E4 CGE Regulated 3.92 0.20 0.20 0.8 Ovalle Delta / E5 CGE Regulated 3.80 0.20 0.20 0.8 Ovalle Benavente / E6 CGE Regulated 2.56 0.20 0.20 0.5 Ovalle San Luis / E8 CGE Regulated 2.46 0.20 0.20 0.5 Customers Regulated : 7.3 MWh Free Customers : MWh Total : 7.3 MWh - The amounts indicated correspond to what the companies CGE Transmission S.A. and CGE S.A. - Expected recovery curve v/s actual recovery.