Study for fault analysis EAF 467/2024 “On-line failure 220 kV Cardones - Llano de Llampos Sectioner” Date of issue: 02-10-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 06/09/2024 Time 06:51 Disconnected consumption (MW) 25.8 Prior system demand (MW) 9176.87 Percentage of disconnection 0.281 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation S/E Cerro Negro Norte / LT005CI1TR01L0203ST01L0203 Type of installation Substation Nominal voltage 220 kV Segmento Dedicated transmission Owner affected installation Compañía Minera del Pacifico S.A. RUT 94.638.000-8 (*) Legal representative Francisco Carvajal P. (*) Address Avda. Pedro Pablo Muñoz 675, Las Serena, Region of Coquimbo. (*) (*) Data obtained from the REUC platform of the Coordinator, given that they were not forwarded. The legal representative data corresponds to the General Manager of the affected company. Allado Tecnocap S.A. RUT 76.369.130-6 (*) Legal Representative Andrés Sepúlveda Alcaíno (*) Address Gertrudis Echeñique N° 220, Las Condes, Metropolitan Region of Santiago. (*) (*) Data obtained from the Coordinator's REUC platform, since they were not forwarded. The data of legal representative corresponds to the General Manager of the company owner of the affected installation. d.1 Origin and cause of the fault There was the forced disconnection of the line 220 kV Cardones - Llano Sección de Llampos by automatic opening of the switch 52J8 of S/E Cardones, due to the operation of its distance protection. In addition, there was the opening of the switch 52J1 of S/E Llano de Llampos Secciónadora and the opening of the switch 52J1 of S/E Cerro Negro Norte. The company Tecnocap S.A., through the fault reports of the company Compañía Minera del Pacifico S.A., indicates that the failure occurs due to alleged action of ave without giving greater background. d.2 Fenomeno Físc F. However, no history (probatory) is submitted in order to prove the origin of the fault. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: No faults have occurred in installations of the same owner with a same physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 220kV Cardones - Llano Sectionadora de Llampos, which has a length of 46 km, is composed by driver AAAC and guard cable of 94.5 mm2, with a capacity of 205.4 MVA (a 25oC with sun at nominal voltage), according to the owner, to the platform. ietaria of the installation, not attached information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proposal of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 8110: Copiapó. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (08-09-2024) (13-09-2024) Company Mining of the Pacific S.A. 07-09-2024 07-09-2024 Dawn Solar SpA 06-09-2024 Not sent Tecnocap S.A. Not sent 07-09-2024 (*) (*) Incorporated within the background of the IF Company Minera del Pacifico S.A. 2. Description of the equipment affected to. Generation System b. Transmission System Element Affected Segment Tramo Hora dec. Hora Norm. Line 220 kV Cardones - Seccionadora Llano de ST Dedicated 06:51 06:55 Llano de Llampos Llampos Line 220 kV - Totoralillo (CAP CMP) 06:51 07:51 c. Consumption Sub-Station Feeder/ Commune Loss of % Customers H. H. H. P. Consumption Affected Dec. Dispon. Norm. (MW) pre-failure S/E Cerro Negro Norte - Copiapó 25.80 0.281 1 06:51 06:55 07:51 Total: 25.8 MW 0.281 % 1 - The amounts and times indicated correspond to that reported by the company Mining Company of the Pacific S.A. in its failure report of 48 hours. 3. Estimate of the power not supplied Sub-Station Feeder Company Type of Time Loss of Time ENS/Pound Client Consumption (MW) Indic. (h) Dec. (MWh) Minera Cerro S/E Cerro Negro Norte - Libre 25.8 0.07 1.00 25.8 € North Customers Regulated : MWh Mw. Mpo Rango recuperation (MW) recovery (h) (MW/h) First 80 % 20.64 1.00 20.64 Last 20 % 5.16 1.00 5.16 100% Total 25.80 1.00 25.80 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 9176.87 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, using Angostura (U1), Atacama (U2TG2AB), El Toro (U1, U2, U3 and U4), Kelar (UTG1), Mujillones (IEM), Nueva Renca (TG), Ralco (U1 and U2) and Rapel (U1). Operation Scheduled Annex No1 lists the details of the generation scheduled for September 06, 2024. Royal Operation The details of the actual generation of September 06, 2024.