Study for failure analysis EAF 465/2024 “Forced disconnection of the transformer N°1 220/110 kV of S/E Quelentaro” Date of issue: 30-09-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 04/09/2024 Time 08:48 Disconnected consumption (MW) 46.21 Prior demand of the system (MW) 9032.90 Percentage of disconnection 0.512 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Transformer No.1 220/110 kV of S/E Quelentaro / ET01T0058SE200T0058 Type of installation Transformer Nominal voltage 220 kV and 110 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iv Quenzada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the element affected Transformer No.1 220/110 kV of S/E Representative Fault / ET0158T00 S/E Quelentaro, by operation of its overflow protection, due to overload, due to the increase in the generation connected in the transmission system downstream of the S/E d.2 Physical Phenomenon: DIS2: Overload. The company CGE Transmission S.A. forwards the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. DATE HORA FALLA ID FALLA CORRECTIVE ACTIONS CP ACTIONS CORRECTIVE LP FALLA FALLA Disconnection of the transformer T1 The company CGE Transmission S.A EAF 433-2022 27-11A protection 12:17 The CGE Transmitation S.A review indicates: “Do not apply 66/23 kV FALLA Disconnect of the transformer T1 The company CGE Transmission S.A 433-2022 27-22A. To protection of distance of the cloth The company CGE Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 BT2 of S/E Graneros, in order to avoid the repetition of the S.A. indicates that it does not apply. of S/E Paine phenomenon observed during the fault of the reference, due to the incursion of the impedance apparent towards zone 1 at moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The Opening of the company Energía Pacifico S.A. does not indicate corrective actions to company Energía Pacifico S.A. no EAF 440-2022 switch 52B2 03-12-22 19:58 short term. The company CGE S.A. does not indicate corrective actions to indicate corrective actions to S/E Paine short term. The company CGE transmission S.A. does not indicate corrective actions in the long term. The company CGE Transmission S.A. indicates that, with the objective of Opening of avoiding the unwanted operation of the protection 87T differential to the company EAF transmission time, the SAF 4-1222 EAF switch to S. CGE Transmission S.A. indicates that it is coordinated with the switch dispatch 52CT CGE Transmission S.A. notes that EAF 452-2022 09-12-22 21:33 CGE Distribution to lower the transformer consumption, S/E San does not apply. normalizing possible transfers made. Clemente Opening of the switch 52BT1 The company CGE Transmission EAF 459-2022 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. of S/E Regulator S.A. indicates that it does not apply. Rapel Disconnection The company CGE Transmission S.A. notes that the review is managed The company CGE Forced transmission of bar EAF 460-2022 12-12-22 20:26 and synchronization of protection equipment, by SD S.A. does not indicate actions 15 kV of S/E The N°20221176552, programmed for the 24-01-2023. long-term corrective. Manzano The company CGE Transmission S.A. indicates as corrective measure The CGE Transmission S.A. does not indicate during S.A. does not specify 15 k22 actions, that it has been applied in line of this way. The company CGE S.A. no Cachaporal C1 transformers have been carried out with microcute. It is indicated corrective actions of company CGE S.A. do not indicate corrective actions of short term. long term. CGE Transmission S.A. points out that in consideration of the difference Opening of the current observed by the SEL-587 relay in the Winding 1 and CGE Transmission S.A. points out that EAF 468-2022 switch 52BT 15-12-22 15:41 Winding 2, associated with the transformer of S/E Paniahue, will be carried out not apply. of S/E Paniahue revision of the protection scheme. DATE HORA FALLA ID NAME FALLA CORRECT ACTIONS CP CORRECTIONS LP FALLA FALLA Opening of the CGE Transmission S.A. indicates that it is coordinated with the switch dispatch 52CT CGE Transmission S.A. indicates that EAF 486-2022 22-12-22 CGE distribution to lower the consumptions of the transformer, and that S/E will not apply with Sform 1 of the switch 52CT. energized through S/E Negrete, The company STS S.A. does not indicate EAF 488-2022 switch 52B1 23-12-22 00:42 added to the existence of a low demand in the area, it will be suggested to the corrective actions long of S/E Negrete CDC of the Coordinator to limit the centers of the zone by time control. transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission - The company CGE Transmission S.A. points out that “they do not consider” S.A. indicates that “no corrective actions in the short term. consider” actions Failed in line 66 kV - Copelec Ltda. indicates that “do not apply” to indicate corrective actions in the long term. EAF 005-2023 04-01-23 19:29 Monterrico - Parral in the short term. - CGE S.A., Copelec Ltda. and - CGE S.A. and Luzparral Transmission S.A. do not indicate corrective actions Transmission S.A., not indicate corrective actions in the long term. The company CGE Transmitación S.A. points out that they are not considered EAF 036-2023 30-01-23 20:26 S.A. indicates that they do not consider 154/66 kV of S/E corrective actions. Parral Opening The company CGE Transmitación intempsiva del La Empresa CGE Transmitación S.A. indicates that they do not apply actions S.A. indicates that they do not apply EAF 088-2023 switch 52BT1 21-02-23 20:44 short-term corrective actions. Long-term corrective actions S/E San Vicente. de Tagua Tagua The company SAGESA indicates that during the second semester of Disconnection 2023 will perform the replacement of the company CGE Transmitación indicates that forced elements of 52BT1 switch bar of the EAF 127-2023 14-03-23 10:43 additional frequency and steps EDAC, to be 66 kV N°1 of S/E Substation Central Colonel, presented in the sequential and oscilographic registers. Colonel by a new equipment that ensures greater reliability. The companies Arauco Bioenergy Disconnect S.A, CGE S., CGE Transmitaciónico S. Ontel S.A. and STS S.A., do not indicate actions kV Coronel - The STS S.A., do not indicate corrective actions in the short term. Long-term corrective handle. Opening The company CGE Transmission S.A. indicates: “SD N°202308337 The company CGE Intempsiva Transmission of Modification of Protection Adjustments and Readjustments EAF 404-2023 12-09-23 19:29 S.A. does not indicate necessary 52ET switch actions of the installations, according to ECAP approved for long-term corrective S/E. of S/E Pucón Pucón by capacity increase.” Automatic opening of the EAF 546-2023 27-12-23 10:24 Not indicated. Not indicated. 52CT switch of S/E The Manzano Intempsive opening of the CGE Transmission S.A reports: “The load is monitored and performed EAF 548-2023 27-12-24 20:42 The switch 52CT1 transfers with the objective to decrease the load in the system”. of S/E Mandinga The CGE Transmission S.A.A.24 is reported: “The automatic load N.A.A. N. 52CT3 switch of unwanted operation. For such purposes has been developed the S/E Parral ECAP N°01-2024 by which it is supported that the implemented adjustments maintain the current coordination”. Automatic opening of the EAF 005-2024 05-01-24 08:57 Not indicated. Not indicated. 52CT switch of S/E The Manzano Automatic opening of the EAF 044-2024 02-02-24 19:36 Not indicated. Not indicated. 52CT switch of S/E The Manzano DATE FALLA NAME FALLA CORRECTIVE ACTIONS CORRECTIVE ACTIONS LP FALLA The company CGE Transmission S.A. indicates: “After investigating with personnel of segment of distribution about the origin of the intempssive increments of load in SE The Manzano, it has been determined that these are due to that during climatic contingency occurred in April 2023 the network of Opening distribution was affected by those events , by the automatic manno part of the previous one was transferred of the load of the feeder The Carmen EAF from 050-2024 SCT 06-02 08:30 The switch would be considered to be a switch of the opening of S. In the last months this load transferred reached values around the 80A. On the day 14-02-2024 the tropology of the zone has been normalized, remaining the total load of the circuit El Carmen transferred to SE Las Cabras”. The company CGE Transmission S.A. indicates: “It is communicated to segment of Dx of CGE, which cause of operation Disconnection of the Paño BT1 of SE San Vicente de Tagua Tagua was due to a transformer N°1 operation by overload due to untimely increase of load EAF 054-2024 66/15 kV of S/E 07-02-24 19:18 Not indicated. registered by transformer T1 of that substation and San Vicente is requested to take the corresponding measures aimed at avoiding the Tagua Tagua overload Transformers product of transfers in network Dx”. CGE Transmission S.A. indicates the following: “After determining a point of failure in the LT Maule - San Miguel, proceed in form CGE Transmission S.A. indicates that immediate to realize the corrective action of the line. See report “do not implements” 520 LT-02000 of phase overcurrent element in equipment that “not needed” digital relay actions currently installed in the Maule substations and long-term corrective. Talca disconnection, so as to allow the control of extreme loads in the Transelec S.A. indicates the forcedness of the line lines Maule - Talca, Maule - San Miguel and San Miguel - Talca for EAF 057-2024 07-02-24 19:56 following: “It does not apply, since the 2x66 kV Maule - effect of avoiding damage to the lines during transitory processes failure was in installations of Rapid Talca as occurred in the event analyzed in this third party and the protections of report.” Transelec operated Arauco Bioenergy SpA. indicates that “does not need” actions in the short term. CGE S.A. does not indicate Transelec S.A. does not indicate actions: “It does not apply, since the failure was in long-term corrective. Third-party installations and the protections of Transelec operated.” CGE S.A. does not indicate corrective actions in the short-term. The company CGE transmission S. that do not apply Disconnection San Vicente de Tagua Tagua was due to an operation for long-forced corrective actions of overload due to untimely increase of time load. transformer N°1 per T1 transformer of this substation and it is requested that EAF 059-2024 07-02-24 21:01 66/15 kV of S/E take the corresponding measures to avoid the company Company San Vicente of overload Transformers product of transfers in general electricity network S.A. Tagua Tagua Dx”. does not indicate actions The company General Company of Electricity S.A. does not indicate corrective actions. corrective actions. Automatic opening of the company CGE Transmission EAF 069-2024 12-02-24 20:22 The company CGE Transmission S.A. indicates that “it does not apply”. switch 52CT S.A. indicates that it does not apply. of S/E El Manzano The company CGE Transmission S.A. notes that “There is the opening of the company CGE Transmission S.A. indicates that “it monitors the load of extension of S/EAF 121-2024 switch 52CT1 currently closed, 27-03-24 19:20 and reduces transfers are carried out with the objective, the 157 of the Regulations of Transmission”. Opening the company CGE Untimely Transmission of the company CGE Transmission S.A. indicates: “There are no short-term shares EAF 171-2024 24-04-24 06:34 S.A. indicates: “There are no short-term switching actions 52C1”. of S/E San Pedro