Study for failure analysis EAF 446/2024 “Intempsive opening of the switch 52CT1 of S/E Lo Valledor” Date of issue: 13-09-2024 1. Detailed description of the disturbance a. Date and Time of the failure Date 25/08/2024 Time 02:43 Disconnected consumption (MW) 4.08 Prior demand of the system (MW) 8692 Percentage of disconnection 0.047 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Lo Valledor / SE026T0835 Type of installation Substation Nominal voltage 110 kV, 12 kV Zone segment Owner affected installation Society Transmitter Metropolitan S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes 441, Osorno c. Identification of the missing element Name of the missing element Protection of the cloth C8 of S/E Lo Valledor / PA633T0054SE026T0835 Dismissing element Transmista Metropolitana S.A. RUT 77.611.649-1 Representative of the fault The failure corresponds to the fact that the head protection of the Swiss feeder did not operate. d.2 Physical Phenomenon: OPE26: Failure in the protection or control system. Resolution 30989-2019 of the Superintendency of Electricity and Fuels (SEC) requests for the physical phenomenon indicated the following background: • Maintenances of the last 24 months of the equipment that produces the failure. • Sequence of operation of protections, including a technical report (how they operated the protections and how they should have operated). The company Metropolitan Transmitter Society S.A. submitted the corresponding proofs. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in the premises of the same owner: 12 faults have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES of the operation MTTM II S.Ocurda. When analyzing the alarms received, a fault was identified in the La Reina feeder. Disconnection proceeded to perform the normalisation maneuvers of the main MT3 barbar. Forced bar bar When analyzing the protection records it was identified that the protection EAF 238-2023 03-06-2023 12 kV N°3 of S/E of the feeder La Reina operated, but its switch did not open. The Queen On Monday, June 5, 2023, a review of the entire protection scheme of the feeder La Reina (relay and switch) was carried out. The correct operation of the protection was checked. However, an intermittent problem was identified in the opening mechanism of the switch (specifically in the ratchet), which was corrected. The company STM II S.A. indicates the following: “Once the OA of the MT2T switch occurred, the Echeñique feeder was transferred from the MT3T bar to the MT3P bar. Personnel of the Operations Guard was present in the substation La Reina, so it proceeded to verify the condition of the installation, without finding evidence of electrical explosion. We attach the report of these tests. EAF bar 293-2023 05-07-23 Protection personnel rescued the records of the protections of the transfer 12 Ictinos feeder and the MT3T switch. The protection of the S/E KV switch N°2 The MT2T did not generate oscillography or event records. Queen In the early hours of Wednesday, July 12, 2023, tests were carried out to the protection of the MT2T switch, with satisfactory result. We attach report of these tests. During the month of July, 2023, a review and verification of the wiring of the current transformers associated with the protection of the MT2T switch will be carried out to identify the cause of the operation and make the corrections if necessary.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company STM II S.A. indicates: Disconnection of “Once the personal failure occurred, STM responds to the personal failure and forced Visual action of the transformers of power N°3, of the control panel in room and of the EAF 397-2023 N°3 110/13.9 kV 07-09-2023 mechanical protections of the equipment, finding a connection duct with and N°4 110/12.5 fissure in the case of the TCB counterflow relay, which is being cleaned, kV of S/E San drying and finally sealing to be able to normalize the transformer Cristóbal” The company STM II S.A. indicates: “Inmediately happened the OA of the TR4, personnel were sent operations, maintenance of protections and transformers. An electrical inspection of the equipment was carried out, without identifying visible samples of forced discharges. It proceeded to rescue the events of the protections and it was transformed carried out effective tests to these with satisfactory result. EAF 489-2023 10-11-2023 N°4 220/23.5 kV In addition to the switch of the S/E the feeder Proacer 1, operating side was carried out”. Manzano On the other hand, the company indicated that it immediately normalized the contact of the transformer N° S/23E of power , which caused the operation of its differential protection. Automatic opening of the company Sociedad Transmisora Metropolitana II S.A. points out that “during EAF 019-2024 switch 17-01-2024 the first fortnight of February 2024, will be carried out a review of the 52ET1A of S/E protections of the MT1A switch and of the Damascus feeder.” Chicureo The company STM S.A. indicates the following: “Immediately happened the OA of Tr. N°2, was sent personnel of operations, maintenance of protections and of maneuver equipment. A visual inspection of the equipment was carried out, finding no visible fault. Subsequent to this is requested the closure Disconnection of the switch of 220 kV of the Transformer N°2 Energizing it by the forced side of the high voltage. EAF 125-2024 transformer 31-03-2024 In parallel, tests of closure and manual opening of the 220/23 kV N°2 of switch of the MT side of the Transformer N°2, with results S/E The Manzano satisfactory, waiting for the part of the distribution network to be reported if it is able to be carried out again during the 20° of the operation. This depends on the availability of the Proacer client.” Metropolitan Transmission Society S.A. points out: “Once present in the installation, STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections were identified. The transformer gas monitor was reviewed finding the values within normal parameters. Authorization was requested to disconnect Power Transformer N°2, Disconnection proceeded to install personal protective land, after this, forced personnel executed the inspection of all the enclosures of the EAF 198-2024 transformer 07-05-2024 mechanics which are located at the top of the Transformer. N°2 220/23 kV de Humidity was identified in the CTBC counterflow relay box, this was S/E Chicureo what caused the OA of this transformer to occur. It was proceeded to clean, dry and seal the CTBC counterflow relay box, all other boxes were checked in order to rule out any existing in the same condition. In point 11 is attached photographic record. It should be noted that the wiring was found in good condition. Once the corrective maintenance is carried out the transformer is energized without observations”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Society Transmitter Metropolitana S.A. indicates the following: “After the OA, the attention was coordinated with the operations guard and maintenance personnel. Once present in the personal installation STM carried out an inspection, identifying the relay master of the transformer N°1 and operating alarm of the CTBC relay of the TR1. No protections operated (electric and mechanical) were identified. At 11:39 hours the transformer N°1 was energized and at 11:45 hours the transformer was energized the 12 kV bar. Then it coordinates with CGE the energization of the Falla in 3 feeders 12 kV of the N°1, all without novelty. The morning of Saturday of June 15th it was checked the transformer for EAF 266-2024 N-0624 the greater cause of operation is investigated. Transformer, detecting moisture in the connection box of the valve pressure relief, which was the cause of this automatic operation. This box was cleaned, dried and sealed, all other connection boxes were checked to rule out any existing one in the same condition, anomalies are not detected. Once corrective maintenance was carried out, the other joints were checked and sealed, the transformer was energized without observations.” Disconnection The company STM S.A. indicates: “We are in the process of forced replacement of EAF bar 310-2024 17-07-2024 of protection of the MT3P switch, this should be replaced before N°3 12 kV of S/E of March 2024.” Macul Sociedad Transmitora Metropolitana S.A. points out that “In the course of repairing this breakdown, it was detected that the position of the clear water feeder was damaged, affecting both the switch and the contact tulips. Due to the magnitude of the damage in the components, it proceeded to disconnect the position of the clear water feeder from the MT3 bar. N°45 of the MT N°6 bar, within the same bar 23 kV N°3 substation. of S/E Lo Boza Additionally the repair of the lightning rod of the transformer N°3 was carried out, which was energized again on Monday, 5 August.” In turn, that company points out that “The supplier will be contacted to request factory spare parts and evaluate if it is possible to repair the sinister position.” Operation of the Metropolitan Transmitter Society S.A. points out that “it must be verified by SDAC in SS/EE that the order of TRIP was not executed to the SE San José, being that the command EAF 403-2024 Chacabuco Society, Lo 02-08-2024 is activated in the alarm box of the SDAC”, and that “The Boza, Quilicura and time stamp of the SDAC must be corrected by STM”. Pajaritos The company Transmitora Metropolitan S.A. Transmitora company S.A. indicates the following: “The alarms of the substation indicated the presence of a pole to ground./12 After disconnecting the Power Transformer N°2 N°2 was inspected by the above, it was carried out in the power. V of the valve connection box pressure relief, identifying itself as the S/E La Cisterna motive of the automatic operation. After performing corrective maintenance, checking and sealing the other connections, the transformer was reenergized without any additional observation.” Number of faults (no matter what Physical Phenomenon) in the same installation: 1 failure occurred in the same affected installation, during the last 24 mobile months (EAF 388/2024). d.4 electric phenomenon PR51: Protection of phase-time overcurrent. e. Details of the installation, equipment or element where the failure occurred The element where the failure occurred corresponds to the protection of the Swiss feeder, in S/E Lo Valledor. According to the messages from the SADA registry sent by STM S.A., the NEMA code of the cloth corresponding to the Swiss feeder would be “C8”. In Infotechnical information about the protection of that cloth is not counted on. STM S.A. In accordance with the messages from the SADA registry sent by STM S.A., the NEMA code of the cloth corresponding to the Swiss feeder would be “C8”. or of the origin of the Internal fault. h. Commune where the fault is presented 13106: Central Station. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (27-08-2024) (30-08-2024) Enel Distribution Chile S.A. 26-08-2024 05-09-2024 Sociedad Transmisora Metropolitana S.A. (STM) 25-08-2024 30-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Time Time Dec. Time Norm. S/E Lo Valledor Zone Transmission Bar N°1 12 kV S/E Lo Valledor 02:43 03:19 - The schedules correspond to the information provided by Sociedad Transmisora Metropolitana S.A. c. Consumptions Feeder / Loss of % consumption Customers H. H. S/E Comuna Poño Consumption (MW) Pre-fall Affected Desc. ** Norm. Lo Valledor Zurich / NI 0.99 389 NI 2:43 NI.19 0:19 Lo Valledor Villa Piño Customer Company Consumption (MW) Indisp. (h) Dec. (h) (MWh) Lo Valledor Zurich / NI Enel Regulated Distribution 0.91 0.60 0.05 0.0 Lo Valledor Villa Mexico / NI Enel Regulated Distribution 0.66 0.60 0.10 0.1 Lo Valledor Switzerland / NI Enel Regulated Distribution 2.51 0.60 0.10 0.3 Customers Regulated : 0.4 MWh Free Clients : MWh Total : 0.4 MWh - The amounts and times indicated correspond to the information provided by the company Enel Distribution Chile S.A. - Expected recovery curve v/s real recovery. Differences are observed between the actual recovery time and the respective primary bar availability time to recover the affected consumptions, this, presumably due to the early recovery consumptions by means of local generation and/or cargo transfers through medium voltage networks. - Average recovery speed. Range Power (MW) Recovery time (h) Speed (MW/h) First 80 % 0.26 32.60 Last breakdown 20 % Total.82 0.08 0.20 or of frequency in the National Electrical System, prior to failure, by means of the power plants: Candelaria (TG2), Colbun (U1 and U2) and Pehuenche (U1). Scheduled operation The details of the generation scheduled for 25 August 2024 are attached. Real operation The details of the actual generation on 25 August 2024 are attached. Central movement and daily report of the CDC The details of the Central Movement and Daily Report of the CDC for 25 August 2024 are attached. 3 3 3 3 2 2 2 2 :2 :1 :0 :0 :5 :4 :3 :2 1 4 7 0 2 5 1 4 2 2 .3 % R e c u p e r e p e p e r a d a 1 0 0 0 0 0 0 %