Study for failure analysis EAF 436/2024 “Forced disconnection of transformers 110/13.2 kV N°1 and N°2 of S/E Pirque” Date of issue: 10-09-2024 1. General description of interruption a. Date and Time of failure Date 20/08/2024 Time 20:04 Offset consumption (MW) 10.62 Prior system demand (MW) 11177.2 Percentage of disconnection 0.10 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Affected installation Installation Transformer 110/13.2 kV N°1 of S/E Pirque / ET01T005SE117T005 Name of the installation Transformer 110/13.2 kV N°2 of S/E Pirque / ET02TSE117T005 Type of installation Transformer Rated voltage 110/13.2 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President S° S5561, floor 17 kV SEN facilities did not fail, rather it indicated the disconnected equipment that interrupted supply. d.1 Origin and cause of failure Forced disconnection of transformers 110/13.2 kV N°1 and N°2 of S/E Pirque occurred, due to operation of its overcurrent phase protections, due to overload, due to the growth of demand for such substation. d.2 Physical Phenomenon DIS2: Overload. In this regard, the company CGE Transmission S.A. refers the following background in support of the physical phenomenon declared: • Maintenances of the last 24 months in S/E Pirque. • Causes that lead to overload. • Adjustments of the protections involved. d.3 Repeatation: Renewing Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. RRECTIVAS LP FALLA FALLA The company CGE Transmitación S.A. points out that “a reconnection of the transformation capacity of the T1 of SE Ovalle will be carried out, the company CGE Forced transmission bar 23 where it is analyzed if it is possible to allow transient overload, the EAF 338-2022 28-08-22 09:08 S.A. does not indicate actions kV N°1 of S/E that would give reaction time to perform long-term corrective detachment. Ovalle generation or transfers avoiding future unwanted operations of ET1”. Intempsuous opening The company CGE Transmit EAF 339-2022 30-08-22 12:52 The company CGE Transmitación S.A notes: “Do not apply”. 52B3 S.A switch notes: “Do not apply”. SE Horcones Disconnection of the transformer T1 The company CGE Transmitación EAF 433-2022 27-11-22 12:17 The company CGE Transmitación S.A notes: “Do not apply”. 66/23 kV of S/E detector S.A”. Pucon The company does not apply”. S/E Paine phenomenon observed during the fault of the reference, due to the incursion of the apparent impedance towards zone 1 at moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The Opening of the company Energía Pacífico S.A. does not indicate corrective actions to company Energía Pacífico S.A. EAF 440-2022 switch 52B2 03-12-22 19:58 short term. The company CGE S.A. does not indicate corrective actions to not indicate corrective actions to S/E Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 time of energization of the transformer T1 of S/E Transporte Graneros, S.A. indicates that, with the objective of Opening of avoiding unwanted operation of the differential protection 87T to the company CGE Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 time of energetication of the T1 of the subsidiary S/E Graneros, S.A. indicates that does not apply. from S/E transfer to F. mission S.A. points out EAF 452-2022 09-12-22 21:33 CGE Distribution to lower transformer consumption, S/E San that does not apply. normalizing possible transfers made. Clemente Opening of the switch 52BT1 The company CGE Transmission EAF 459-2022 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. of S/E Regulator S.A. indicates that it does not apply. Rapel DATE HORA FALLA ID NAME FALLA CORRECTIVE ACTIONS CP ACTIONS CORRECTIVES LP FALLA Disconnection The company CGE Transmission S.A. indicates that the company CGE Forced transmission of bar EAF 460-2022 12-12-22 20:26 revision and synchronization of protection equipment, by means of S.A. does not indicate actions 15 kV of S/E The SD N°2021176552, programmed for 24-01-2023. long-term correction. Manzano The company CGE Transmission S.A. indicates as corrective measure of protection equipment, by means of S.A. does not indicate 15 kV transmission of S. The company CGE S.A. no Cachaporal C1 in transformers has been carrying out with microcute. It indicates corrective actions of company CGE S.A. do not indicate corrective actions of short term. long term. CGE Transmission S.A. points out that in consideration of the difference Opening of the in the current observed by the SEL-587 relay in the Winding 1 and CGE Transmission S.A. points out EAF 468-2022 switch 52BT 15-12-22 15:41 Winding 2, associated with the transformer of S/E Paniahue, that it does not apply. of S/E Paniahue will perform revision of the protection scheme. Opening of the CGE Transmission S.A. notes that it was coordinated with the switch dispatch 52CT CGE Distribution to lower the consumption of the transformer, and CGE Transmission S.A. points out EAF 486-2022 22-22 12:23 of S/E San that will be performed the hourly correction of the control Form 5 of the switch that does not apply. Clemently CT. The company STS S.A. indicates: In the case of involving the topology of the SAF1 S/S. On request in the area, corrective actions of long of S/E Negrete will suggest to the CDC of the Coordinator to limit the plants of the zone term. by control of transfer of the line 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmission - The company CGE Transmission S.A. points out that “they do not consider” S.A. notes that “they do not consider corrective actions in the short term. consider” actions Falla in line 66 - Copelec Ltda. indicates that “do not apply” to indicate corrective actions in the long term. EAF 005-2023 kV Monterrico - 04-01-23 19:29 in the short term. - CGE S.A., Copelec Ltda. and Parral Transmission S.A. and Luzparral Transmission S.A. do not indicate actions Luzparral Transmission S.A., not corrective in the short term. indicate corrective actions in the long term. - CGE Company CGE Transmission intempsiva of the company CGE Transmission S.A. notes that they are not considered S.A. S/E corrective actions. consider corrective Parral actions. Opening the company CGE Intempsive transmission of the company CGE Transmission S.A. indicates that they do not apply actions S.A. indicates that they do not apply EAF 088-2023 switch 52BT1 21-02-23 20:44 corrective short term. corrective actions long of S/E San Vicente term. of Tagua Tagua The company SAGESA indicates that during the second semester Disconnection The company CGE Transmission indicates that they will incorporate from 2023 the forced replacement of additional elements of frequency and steps EDAC, for the switch 52BT1 of the EAF 127-2023 14-03-23 10:43 66 kV N°1 of S/E that they are presented in the sequential records and substation Central Colonel, Oscilographic Colonel. by a new team that ensures greater reliability. The companies Arauco Bioenergy S.A., CGE Disconnects Companies Arauco Bioenergy S.A., CGE Transmission S.A., Transmission S.A., Mants forced Eolic Park of line EAF 216-2023 18-05-23 22:25 The company CGE Transmission S.A. indicates: “SD N°2023088337 The company CGE Intempsive Transmission of Modification of Protection Adjustments and Readjustments EAF 404-2023 12-09-23 19:29 S.A. does not indicate required 52ET switch actions of the installations, according to ECAP approved for long-term corrective S/E S/E Pucón Pucón by capacity increase.” Automatic opening of EAF 546-2023 27-12-23 10:24 Not indicated. Not indicated. 52CT switch of S/E The Manzano Intempsive opening of the CGE Transmission S.A reports: “The load is monitored and EAF 548-2023 27-12-24 20:42 Not indicated. 52CT1 switch transfers with the aim to decrease the load in the system”. of S/E Mandinga DATE HORA FALLA ID FALLA CORRECTIVE ACTIONS CP ACTIONS LPA FALLA FALLA The company Transmission S.A.A. notes: “The day 04-01-2024 Forral operation has been carried out by means of PTC324 The ECAP N°01-2024 by which it is supported that the implemented adjustments maintain the coordination in force”. Automatic opening of the EAF 005-2024 05-01-24 08:57 Not indicated. Not indicated. Switch 52CT of S/E The Manzano Automatic opening of the EAF 044-2024 02-02-24 19:36 Not indicated. Not indicated. Switch 52CT of S/E The Manzano The company CGE Transmission S.A. indicates: “After investigating with personnel of segment of distribution about the origin of the untimely increases of load in SE The Manzano, it has been determined that these are due to the fact that during the climatic contingency that occurred in April 2023 the network of Opening distribution was affected by those events , by the automatic of the above one part of the load of the feeder was transferred The Carmen EAF 050-2024 06-02-24 08:30 It is not indicated. switch 52CT of SE Las Cabras to the feeder The Estero of SE The Manzano, in an area of S/E The Manzano principle was considered that the transfer to be of about 50-02 to the last values A. the totality of the load of the circuit El Carmen transferred to SE Las Cabras”. The company CGE Transmitación S.A. indicates: “It is communicated to segment of Dx of CGE, which cause of operation Disconnection of the Paño BT1 of SE San Vicente de Tagua Tagua was due to a transformer N°1 operation due to overload due to an untimely increase of EAF 054-2024 66/15 kV of S/E 07-02-24 19:18 Not indicated. load recorded by T1 transformer of that substation and San Vicente of request to take the corresponding measures aimed at Tagua Tagua to avoid the overload Transformers product of transfers in Dx network”. CGE Transmitación S.A. indicates the following: “After determining a point of failure in the LT Maule - San Miguel, proceeding in form CGE Transmitación S.A. indicates that immediate to perform the corrective action of the line. See report “do not apply” implements actions “2024000536 540 579 ANNEX V attention LT Maule Long-term corrective Talca on Bio-02. 07-02-20. indicates the action of Arag. Aragón. Maule and long-term correctives. Talca disconnection, so as to allow the control of extreme loads in the Transelec S.A. indicates the forcedness of the line lines Maule - Talca, Maule - San Miguel and San Miguel - Talca for EAF 057-2024 07-02-24 19:56 following: “It does not apply, since the 2x66 kV Maule - effect of avoiding damage to the lines during transitory processes failure was in installations of Talca rapidas as occurred in the event analyzed in the present third parties and the report protections.” Transelec operated Arauco Bioenergy SpA. indicates that “no actions are needed correctly.” short-term corrective. CGE S.A. does not indicate Transelec S.A. actions indicate the following: “It does not apply, since the failure was in long-term correctives. third-party installations and Transelect protections operated correctly.” CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmission S.A. indicates that: “It did not apply to the company Cgua transmission segment of Tax of the Tax of CAGE B year, which does not apply due to operation. The company General Electricity Company S.A. does not indicate corrective actions. The company CGE Transmission EAF 069-2024 12-02-24 20:22 The company CGE Transmission S.A. indicates that “It does not apply”. Switch 52CT S.A. states that it does not apply. S/E The Manzano The company CGE Transmission S.A. states that “It has the opening of the company CGE Transmission S.A. indicates that “It monitors the project of expansion of S/E Transmission S.A. 121-2024 Switch 52CT1 27-03-24 19:20 is loaded and transfers are made with the aim of reducing the Mandinga, NUP 1554, of S/E Mandinga by application of the closed system”.