Study for failure analysis EAF 432/2024 “On-line failure 66 kV San Fernando - Placilla” Date of issue: 09-09-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 19/08/2024 Time 10:51 Disconnected consumptions (MW) 26.75 Prior system demand (MW) 10997.90 Percentage of disconnection 0.243 % Appagon Rating Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV San Fernando - Placilla / LT161CI1TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes 3. Identification of the missing element Name of affected element Line 66 kV San Fernando - Placilla / LT161CI1TR02----T0058 Owner missing element CGE Transmission S.A. RUT 77.465.74E Representative Iv. kV San Fernando - Placilla, through the operation of its phase distance protection in zone 1. The company CGE Transmitación S.A. indicates that the cause of the failure was the fall of a tree between structures No19 and No20, causing the cutting of the three drivers of the mentioned line. The above, is the product of an unauthorized logging done outside the safety strip. d.2 Physical phenomenon: ACC2: Intervention of third parties. The company CGE Transmitación S.A. refers the evidentiary background to prove the physical phenomenon. d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomena in facilities of the same owner: If faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Transmission S.A. Falla online 66 kV The company CGE Transmission S.A. points out that “It does not EAF 046_2023 03-02-2023 23:40 points out that “They do not consider Concepción - Mahns consider corrective actions”. The company CGE Transmission S.A. indicates: “The company CGE Transmission S.A. Failure is sent in line 66 kV letter to the company Port Cabo Froward S.A. EAF 094_2023 25-02-2023 6:51:00 indicates that they do not apply actions Arenas Blancas - Puchoco requesting the removal of the installations that it places corrective in the long term. Under the line in the shortest time possible.” The company CGE Transmission S.A. indicates: “Immediately went to the place of the event and took the action of removal of tree that was found on the line. Subsequently it has coordinated with the company CGE Transmission S.A. Falla online 66 kV the support of the logging of the trees EAF 096_2023 03-02-23 23:40 structures N10 Nts are considered to be near to N° the company - Mah5 of 2023.” CGE Transmission S.A. notes that “does not fail in line 66 kV CGE Transmission S.A. points out that “does not consider” EAF 203_2023 06-05-2023 16:12 are considered” corrective actions Curanilahue - Three Pinos corrective actions in the short term. in the long term. Failure in line 66 kV The EAF 204_2023 04-05-2023 17:26 Not indicated. Do not indicate. Peumos - Curacautín The company CGE Transmission S.A. points out that “failure in line 66 kV EAF 235_2023 01-06-2023 13:37 will normalize the date and time of protection 52B3 SE Not indicated. Andalicán - Horcones N°2 Horcones.” The company CGE Transmission S.A. indicates: “It repaired line section affected between the structure 154 and 155, additionally it carried out visual inspection with basket truck and drone of the Fault in line 110 kV EAF 296_2023 08-07-2023 02:09 vans to avoid damage in the company. ollipulli applies”. notes that “It does not apply”. The company CGE Transmitación S.A. fails online 66 kV The company CGE Transmitación S.A. notes that “It is not noted that “The EAF 423_2023 Alonso de Ribera- 02-10-2023 09:39 requires”. project NUP 3415, which will replace Chiguayante the TTCCs and the protections DATE FALLA ID FALLA FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA FALLA electromechanical to digital in the cloth B2, to return the transfer of the line Chiguayante from the pipe BR to the cloth B2, adding characteristics of event records and oscillographic”. The company CGE Transmitación S.A. indicates: “- Repair of driver cut lateral phase of line Alonso de Ribera-Chiguayante between Falla in line 66 kV structures E12-E13. The company CGE Transmitación S.A. EAF 127_2024 Alonso de Ribera - 01-04-2024 18:44 - For a better understanding of the company S. Onexion of line 110 kV Tap High Melipilla indicates for the disconnection of the Fall on line 110 kV - Low Melipilla, the following: Transformer No1 66/13.8 kV The EAF 152_2024 Tap Off High Melipilla - 13-04-2024 20:06 “Repair or replacement of optical fiber Paico is evaluated as follows: Under damaged Melipilla, to recover protection functions “There is no” line differential.” The company CGE Transmission S.A. indicates: “CGE Transmission S.A. is performed On line 66 kV The company CGE Transmission S.A. EAF 159_2024 15-04-2024 08:52 works of cut-off conductor repair. Major Nahuelbuta - Angol indicates: “Do not apply”. details in technical report in Annex VI.” The company CGE Transmission S.A. indicates the following: “Increase in protection SEL 311C of line B4 of the S/E Itahue the amount of parameters that are programmed in the Registers SER for more complete information Disconnection when an operation occurs or Company KAFV Transmission S.A will apply I. ara to be carried out on the day 20-05-2024 with Application for Intervention to CEN N°2024049443.” Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 278-2023). d.4 Electrical Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the line 66 kV San Fernando - Placilla, which has a length of 15.21 km and a driver per copper phase of 33 mm2, whose date of entry into operation was the year 1960 according to the records of the Infotecnica platform of the Coordinator. The company CGE Transmitación S.A. submitted background regarding maintenances performed to facilities of its property, during the last 24 months. f. Urban or rural location according to DS 327/1997 The General Company of Electricity S.A. indicates: “Urbano” and “Rural”. g. Proposition of the owner regarding the origin of the Force.