Study for fault analysis EAF 426/2024 “Forced disconnection of line 66 kV Parral - Cauquenes” Date of issue: 05-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 15/08/2024 Time 13:52 Disconnected consumptions (MW) 27.55 Prior system demand (MW) 9528.55 Percentage of disconnection 0.280 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Parral - Cauquenes / LT164---------T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 17, The Counts. c. Identification of the failed element Surrender of generation from PFV Tamango / CE01G0897 (*) Owner GR00 LIUN SpA. RUT 76.972.628 Tor 52B1 of S/E Parral, corresponding to line 66 kV Parral - Cauquenes, by means of the operation of its protection of overflow of phases. The operation of the above mentioned protection was due to overload, by sudden increase of the generation connected downstream, particularly from the PFV Tamango. d.2 Physical Phenomenon: DIS2: Overload. In this regard, the company CGE Transmission S.A. refers the following background in support of the declared physical phenomenon: • Demand of the last 24 months. • Causes that promote the overload. • Adjustments of the protections involved. d.3 Confirmation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months. Restatement Physical Phenomenon in installations of the same owner: Yes faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA ID FALLA FALLA DATE FALLA FALLA FALLA ACTIONS CORRECTIVACTIONS. SE Ovalle, where it is analyzed if the company CGE Forced transmission bar 23 EAF 338-2022 28-08-22 09:08 it is possible to allow transient overload, which would give S.A. does not indicate actions kV N°1 of S/E reaction time to perform long-term corrective detachment. Ovalle generation or transfers avoiding future unwanted operations of ET1”. Untimely opening The company CGE Transmission S.A EAF 339-2022 30-08-22 12:52 The company CGE Transmission S.A notes: “Do not apply”. 52B3 switch notes: “Do not apply”. S/E Pucón The company CGE Transmission S.A. indicates that it carried out review of the parameters of adjustment of the operated protection, and analysis of the associated fault detectors Opening of the distance protection of the BT2 panel of S/E The SAF2 failure S/E The company CGE Transmission S.A. indicates that it has performed a review of the parameters of adjustment of the operated protection, and analysis of the associated detectors. From the apparent impedance towards zone 1 at moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The opening of the company Energía Pacífico S.A. does not indicate shares company Energía Pacífico S.A. no EAF 440-2022 switch 52B2 03-12-22 19:58 corrective in the short term. The company CGE S.A. does not indicate corrective actions to S/E Paine indicates corrective actions in the short term. The company CGE Transmission S.A. indicates that, with the aim of avoiding unwanted operation of the opening of the differential protection 87T at the time of the company CGE Transmission EAF 440-2022 switch 52B2 03-12-22 19:58 energization of the transformer T1 of S/E Graneros, S.A. indicates that it does not apply. of S/E Paine proceeds to reset differential threshold associated to the function of braking of InrREush, decreasing its value. FALL ID NAME FALLA FACTA IND FALL ITS FALL ITS. F 452-2022 09-12-22 21:33 of S/E San transformer consumptions, normalizing possible does not apply. Clement made transfers. Opening of the switch The company CGE Transmission EAF 459-2022 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. 52BT1 of S/E S.A. indicates that it does not apply. Regulator Rapel Disconnects The company CGE Transmission S.A. notes that the company CGE Forced transmission of bar manages the review and synchronization of the equipment of EAF 460-2022 12-12-22 20:26 S.A. does not indicate actions 15 kV of S/E The protection, by means of SD N°202117652, programmed long-term corrective. Manzano for the 24-01-2023. The company CGE Transmission S.A. indicates as corrective measure that has been adopted by way of not doing the company CGE Transmission Disconnect of this type of maneuvers in parallel, during the time S.A. indicates that it does not apply line 66 kV of greater demands, reason for which the corrective actions to long EAF 22 networks EAF 465 C-20A. sa CGE S.A. not long term. indicate corrective actions of short term. CGE Transmission S.A. points out that in consideration of Opening the difference in the current observed by the relay SEL- CGE Transmission S.A. points out that EAF 468-2022 switch 52BT 15-12-22 15:41 587 in the Winding 1 and Winding 2, associated with not applying. of S/E Paniahue transformer S/E Paniahue, will be carried out revision of the protection scheme. Opening of the CGE Transmission S.A. indicates that it was coordinated with the switch 52CT dispatch of CGE Distribution to lower the CGE Transmission S.A. indicates that EAF 486-2022 22-12-22 12:23 of S/E San consumptions of the transformer, and that it will be carried out the does not apply. Clement time correction of the control Form 5 of the cloth CT. The company STS S.A. indicates not added: In the case of change of the topology of the network and this involves the closure of the switch 52B1 of S/E Nahuelbuta zone, leaving opening of the STS S.S S.S S.S S.A.S through S.A.A. Company CGE Transmission - The company CGE Transmission S.A. points out that “it is not S.A. indicates that “it is not considered” corrective actions in the short term. consider” actions Failure in line 66 - Copelec Ltda. indicates that “it does not apply” to indicate corrective actions in the long term. EAF 005-2023 kV Monterrico - 04-01-23 19:29 corrective actions in the short term. - CGE S.A., Copelec Ltda. and Parral - CGE S.A. and Luzparral Transmission S.A. do not indicate Luzparral Transmission S.A., do not indicate corrective actions in the short term. indicate corrective actions in the long term. Untimely opening of the company CGE Transmission CGE Transmission S.A. notes that EAF Transmission S.A. does not indicate EAF transmission actions 04-01-23 21:36 S.A. notes that they are not considered corrective actions. 52BT1 S/E consider corrective actions. Parral Disconnection of the company CGE Transmission S.A. nsmission S.A. indicates that S.A. indicates that they do not apply EAF 088-2023 21-02-23 20:44 52BT1 of S/E San apply short-term corrective actions. Long-term corrective actions Vicente de Tagua term. Tagua The company SAGESA indicates that during the second semester of Disconnection The company CGE Transmission indicates that 2023 will carry out the replacement of the forced bar will incorporate additional elements of frequency and switch 52BT1 of the EAF 127-2023 14-03-23 10:43 66 kV N°1 of S/E steps EDAC, to be presented in the substation Central Coronel, Colonel sequential and oscillographic records. by a new equipment that ensures greater reliability. The companies Arauco Bioenergy Disconnection S.A., CGE Transmission S.A., Companies Arauco Bioenergy S.A., CGE Forced transmission of line Eolic Park Ángel Lebu-Toro SpA and EAF 216-2023 18-05-23 22:25 S.A., Parque Eólica Lebu-Toro SpA, Frontel S.A.V., C., S.A.A., S.A.A. Ertura N°202308337 Modification of adjustments of the company CGE Intempsive transmission of the EAF 404-2023 12-09-23 19:29 protections and necessary adaptations of the S.A. does not indicate actions switch 52ET installations, according to ECAP approved for S/E Long-term corrective Pucón. of S/E Pucón by increase of capacity.” Automatic opening of the EAF 546-2023 switch 52CT 27-12-23 10:24 Not indicated. Not indicated. of S/E The Manzano Untimely opening of the CGE Transmission S.A reports: “The load is monitored and EAF 548-2023 switch 27-12-24 20:42 transfers are made with the aim to decrease Not indicated. 52CT1 of S/E the load in the system”. Mandinga The company CGE Transmission S.A. notes: “On the day 04- 01-2024 has been performed under the Course Forced Opening N°2024001639, by which automatic increase of the PAC3 of SE Parral for the effects of allowing EAF 004-202424242424T switch is performed without the operation 03-01E. The automatic opening of the EAF 005-2024 switch 52CT 05-01-24 08:57 Not indicated. Not indicated. of S/E The Manzano Automatic opening of the EAF 044-2024 switch 52CT 02-02-24 19:36 Not indicated. Not indicated. of S/E The Manzano The company CGE Transmission S.A. indicates: “After investigating with segment distribution staff about the origin of the untimely increases of load in SE The Manzano, it has been determined that these are due to the fact that during climatic contingency occurred in April 2023 the network Distribution opening was affected by those automatic events , therefore part of EAF 050-2024 switch 52CT 06-02-24 08:30 It is not indicated. the load of the feeder The Carmen of SE The Cabras of S/E The to the feeder The Estero of SE The Manzano, in a Manzano was initially considered that the transfer would be about 50 A, however, in the last months this load transferred to the surrounding 80A. The total tropology, was normalized from the Cab. of CGE, which cause of Disconnection of the operation of Paño BT1 of SE San Vicente de Tagua transformer Tagua was due to an operation by overload EAF 054-2024 N°1 66/15 kV of 07-02-24 19:18 due to untimely increase of recorded load Not indicated. S/E San Vicente by transformer T1 of this substation and Tagua Tagua requests that the corresponding measures be taken to avoid overload Transformers product of transfers in network Dx”. FALLA ID FALLA DATE FALLA HOUR FALLA CORRECTIVE ACTIONS CP ACTIONS CORRECTIVE LP CGE Transmission S.A. indicates the following: “After determining a failure point in the LT Maule - San Miguel, proceed immediately to perform the corrective action of the line. See report CGE Transmission S.A. indicates that “2024000536 540 579 ANNEX V attention Falla LT “do applies” to perform actions Maule Talca 07-02-2024. It is proposed as a corrective measure of the long term. In order to allow the control of loads Transelec S.A. indicates the forcedness of the EAF 057-2024 07-02-24 19:56 extremes in the lines Maule - Talca, Maule - San following: “It does not apply, since the line 2x66 kV Miguel and San Miguel - Talca to avoid failure was in installations of Maule - Talca damages in the lines during transitory third-party processes and the protections of rapids as occurred in the event analyzed in Transelec operated the present report.” Arauco Bioenergy SpA. indicates that “they are not needed” CGE S.A. does not indicate corrective actions in the short term. Long-term corrective actions. Transelec S.A. indicates that: “It does not apply, since the failure was in third-party installations and the protections of Transelec operated correctly.” CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmission S.A. indicates that: “The company CGE Transmission communicated to segment of Dx of CGE has been registered, which cause of S.A.A. indicates that it does not apply operation of Pão BT.A.A. It’s’s. Ansformer EAF 059-2024 07-02-24 21:01 per T1 transformer of this substation and N°1 66/15 kV of the company Company requests that the corresponding measures be taken S/E San Vicente General de Electricidad S.A. tending to avoid overload Transformers of Tagua Tagua does not indicate actions product of transfers in network Dx”. corrective. The company Company General de Electricidad S.A. does not indicate corrective actions. Automatic opening of the company CGE Transmission S.A. indicates that “No The company CGE Transmission EAF 069-2024 switch 52CT 12-02-24 20:22 applies”. S.A. notes that it does not apply. of S/E Mandinga, NUP 1554, AF 121-2024 52CT1 of S/E indicates that “There is the opening of the company CGE Transmission S.A. indicates that “S/E extension project E E switch 27-03-24 19:20 indicates the load and transfers are carried out with the Mandinga, NUP 121-2024 52CT1 of S/E indicates the aim to decrease the load in the system”. currently closed by Mandinga. “On Friday 12/07/2024 from 01:30 hours (with SD 2024073152 of Course Forzoso) an urgent review of the switch 52B3 of SE Talca was carried out, in disconnection very limited in time by the high demands of the system Talca - Maule. In the review was able to find an element of the mechanism outside of CGE Transmission S.A. indicates that forced of bars position that blocked the equipment, it was possible to return to EAF 302-2024 11-04-24 16:34 “does not apply” to execute actions N°1 and N°2 66 kV its position and to perform several tests of closure and long-term correctives. of S/E Talca opening for what became operational, there is no reference in the manual of the equipment to an eventual problem of that element. Application is entered to CEN N°2024077792 for the disconnection of the pipe B3, in which will be carried out effective tests at the operating times on the 4th August 17th and 23rd of the transmission of the company CGE between 03: S.A. indicates the following: “No 52C5 circuit breaker 52C5”.