Study for failure analysis EAF 422/2024 “Intempsive opening of the switch 52HT of S/E Tap Off Punta Peuco” Date of issue: 03-09-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 12/08/2024 Time 17:13 Consumptions disconnected (MW) 15.57 Prior demand of the system (MW) 9864.62 Percentage of disconnection 0.158 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation S/E Tap Off Punta Peuco / SE003T0048 Type of installation Substation Nominal voltage 110 kV and 23 kV Segmento Zone transmission Affected installation Company Transmitter of the North Grande S.A. RUT 76.680.107-2 Legal Representative Cristián Martínez Vergara Address Av. Argentina N°1, floor 7, Valparaíso. c. Identification of the affected element Name Relé OPN A6311 of the cloth HT de S/E Tap Off Punta Peuco / PA003T0048SE07 Owner S/E Tap Off Punta Peuco, corresponding to the sectioner that links the bar 110 kV of the mentioned S/E to the bar 110 kV of S/E Punta Peuco (Pollpaic Cement), by operation of its directional protection of overflow phase before an increase of load by the HT cloth, coinciding with the execution of tests of putting into service of the BESS of the PFV Don Humberto. d.2 Physical Phenomenon: DIS2: Overload. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Number of faults (without importing PHO) in the same installation: Two faults have occurred in the same affected installation, during the last 24 mobile months (EAF 290-2024 and EAF 379-2024). In this study corresponds to the OPN A6311 relay of the HT cloth of S/E Tap Off Punta Peuco. In this respect, the company CTNG S.A. did not forward the history corresponding to the maintenance carried out to the S/E Tap Off Punta Peuco, during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proprietary proposal regarding the origin of the External fault. h. Commune where the fault is presented 13303: Tillil. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated report (14-08-2024) (20-08-2024) Company Transmitter of the North Great S.A. (CTNG) 12-08-2024 20-08-2024 Polish cement S.A. (*) First Humberto (*) Don 17:13 Don Don Green Power Chile S.A. Not delivered 2. Description of the equipment affected to. Central Generation System Loss of Generation Unit (MW) Time Standard PFV Humberto 1 3.0 17:13 PF 3/3 It corresponds to the net transfer of active power by the HT1 cloth of S/E Don Humberto, corresponding to the point of connection of the PFV Don Humberto with the SEN, while the second total amount declared corresponds to the contribution of gross generation of the mentioned PFV. b. Transmission system Affected element Stage Time Dec. Time Norm. S/E Peuco Punta (Pollpaic cement) ST Zonal Barra 110 kV 17:13 18:50 c. Consumption Sub-Station Feeder/ Commune Loss of % consumption Customers H. H. H. Pano Consumption (MW) Pre-fail Company Affected Dec. Norm. S/E Peuco Punta Transformer Tiltil 7.78 0.079 17:13 19:13 (Polish cement) Type 0,158% Sp. /E Punta Peuco Transformer N°2 Free CEMENTO 7.79 2.00 15.6 (Pollpaic Cement) 110/44 kV POLPAICO Regulated Customers : MWh Free Customers : 31.2 MWh Total : 31.2 MWh - The amounts indicated correspond to the information provided by the company Cemento Polpaico S.A., in its 48 hour failure report. - Expected recovery curve v/s real recovery. 20:00 19:30 19:00 18:00 18:00 17:30 17:00 50.0% Real recovery expected No differences are observed between the actual recovery times and expected recovery of the affected consumptions. - Average recovery speed. Power (MW) Recovery time (h) Recovery speed (MW/h) First 80 % 12.46 2.00 6.23 Last 20 % 3.11 2.00 1.56 100 % Total 15.57 2.00 7.79 4. Description of the configurations in the moments before and after failure of the system before failure: 9864.62 MW Frequency Control by Ractular Frequency Control (E) in the system The first phase, the first phase, the first phase, the first phase and second phase (Uctrica). l detail of the generation scheduled for August 12, 2024. Royal Operation In Annex No2 the detail of the actual generation of August 12, 2024 is attached.