Study for failure analysis EAF 419/2024 “Automatic opening of the switch 52ETT of S/E Tap Off Vítor N°2 Mobile” Date of issue: 29-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 07/08/2024 Time 10:39 Disconnected consumption (MW) 1.81 Prior system demand (MW) 10773.56 Percentage of disconnection 0.020 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Bar 23 kV of S/E Tap Off Vitor N°2 Mobile / BA01G0216SE187G0216 Type of installation Bar Nominal voltage 23 kV Segment Local transmission Affected installation Engie Energia Chile S.A. RUT 88.006.900-4 Legal representative Gabriel Marcuz Address Av. Isidora Goyenechea N°2800, Floor 16, Comuna de Las Condes, Santiago. c. Identification of the missing element Reconnector of the panel S/E Tap Off Vítor N0200 To a compact equipment of measurement of the ETT cloth of S/E Tap Off Vítor N°2 Mobile. d.1 Origin and cause of the failure There was the automatic opening of the switch 52ETT of S/E Tap Off Vítor N°2 Mobile, corresponding to the bar 23 kV of that substation, by means of the operation of its protection of residual overcurrent. The company Engie Energía Chile S.A. points out that the failure was due to electrocuted bird among the bushings of a compact measuring equipment located on the side 23 kV. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). The company Engie Energía Chile S.A. gives the following evidentiary background to prove the declared physical phenomenon: - Photographic record with date, time and coordinates UTM of the failure point. - Number of times that the installation has been affected by this cause (not repeated). - Maintenances in the last 24 months in the S/E Tap Off Vítor N°2 Mobile. d.3 Remission: Remediation: Remediation Phenomenon by the physical installation This plant has not been affected by the last physical or: If faults have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The companies Compañía General de Electricidad S.A., Engie Bar disconnection 13.8 kV EAF 321_2022 08-08-2022 Energía Chile S.A., Enorchile S.A. and Pozo Almonte Solar 3 S.A. N°2 S/E Pozo Almonte do not indicate corrective actions. Fall in line 66 kV Arica - EAF 099_2022 12-10-2022 Not indicated. Central Diesel Arica SPS La Huayca S.A. indicates the following: “A review plan will be carried out to support teams of auxiliary services Failure in line 66 kV Pozo EAF_2023 02-03-2023 As a result of these left without its power source Almonte - Tamarugal due to the problem in the batteries. For the event of external failure S Huaikca S. that Engie Energía Chile S.A. points out: “According to the fault in line 110 kV Arica - EAF 001_2024 01-01-2024 maintenance plan, it is planned to carry out IVP Pozo Almonte (Inspection pedestre), to the line in February 2024.” The company Engie Energía Chile S.A. indicates the following: “N/A”. Failure in line 110 kV The company Austral Transmission Society Troncal S.A. EAF 080_2024 02-02-2024 Mujillones - Guardamarina indicates that it does not apply. The company CGE S.A. does not indicate corrective actions. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 months mobile. d.4 Electric Vímeno SO50IR: Instant Overrunning residual. e. Details of the installation, equipment or element where the failure occurred The element corresponds to the compact equipment of the ETT of S/E Tap Off Vír S/E Primary, which is located in Spain, which, according to the company’s to its owner’s. Urban or rural according to DS 327/1997 The company CGE S.A. points out: “Rural”. g. Proprietary proposal regarding the origin of the fault The company Engie Energía Chile S.A. points out: “Fortuitous case or major force”. h. Comuna where the fault is presented 15102: Camarones. i. Date of delivery of the information to the Coordinator 48 hours report Coordinated 5 days report (09-08-2024) (14-08-2024) Engie Energía Chile S.A. 08-08-2024 16-08-2024 Compañía General de Electricidad S.A. (CGE S.A.) 08-08-2024 14-08-2024 Pampa Camarones SpA not sent 2. Description of the equipment affected to. Sistema de Generación Central Unit Loss de Generación (MW) Hora Hora Norm. PFV Pamparons - 5.2 10:39 06:50 * Total: 5.2 MW - The amount and the hours indicated correspond to the company Engie Energo Chile S.A. - (*) According to the historical register of the system of the Coordinator SSCADA.S. os Loss of % Feeder/ Customers H. H. H. Sub-Station Commune Consumption Endangered Weight Dec. Dispon. Norm. (MW) pre-fall Tap Off Vítor N°2 Camarones / E4 Camarones 0.11 0.0000 237 10:39 22:43 20:30 Mobile Tap Off Vítor N°2 Pampa Camarones / Arica 1.70 0.020 1 10:39 22:43 22:43 Mobile E1 Total: 1.81 MW 0.020 % 238 - The amounts and times indicated correspond to what reported by the companies Engie Energia Chile S.A. and CGE S.A. 3. Estimation of the energy not supplied Feeder Type of Time Loss of Time ENS Sub-Stación Company/Pampo Client Consumption (MW) Indicón. (h) Desc. (h) Speed Off Vítor S.A.A. 3. Recovery (h) Recovery (MW/h) First 80 % 1.45 12.07 0.12 Last 20 % 0.36 12.07 0.03 100 % Total 1.81 12.07 0.15 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 10773.56 MW Frequency Regulation Distributed frequency control at pre-failure SEN, using Angosture (U1), Angostura (U2), El Toro (U2), El Toro (U3), El Toro (U4), Mussels (IEM), Nueva Renca (TG), Ralco (U1), Ralco (U2), Tocopilla TG3 (TG3) and Tocopilla (U16). Status and pre-failction configuration The transmission facilities were in normal service at the pre-forced disconnection times. Other relevant background As reported by the company Engie Energia Chile S.A.: “Being the 10:39Hrs is affected by the following CamaT from S/E Tap-Off, 23D in the company, 23Mp-Octor, as reported by Engies 1, Once failure has occurred, ENGIE maintenance personnel, evidence in the field of electrocute bird in compact measurement in cloth 52ETT, is carried out inspection observing damage in the three lightning rod, loss of slab in compact measurement, is coordinated with Arica personnel the electrical measurements and replacement of equipment affected as first stage, after verification of status and replacement of equipment described above at the time of the attempt to replace it, there is evidence of damage in reconnector equipment and associated control, therefore the complete replacement of the equipment is proceeding.” Moreover, depending on the background presented by the companies involved at the date of issue of this EAF, the following additional information will be requested: The company Engie Energia Chile S.A. will be requested: o Oscillographic records and events of protections operated in COMTRADE format of the cloths “ETT” of S/E Tap Off Vítor N°2 Mobile and “EL” of the S/E Central Pampa Camarones, along with their respective analysis based on their adjustments. The following hours will be requested from the company Pampa Camarones SpA: or Reports of Fall of 48 days n the detailed details of the consumption affected of its property in S/E Tap Off Vítor N°2 Mobile. In addition, the reports of failure of installations entered in the system of the National Electrical Coordinator by Engie Energía Chile S.A. and Compañía General de Electricidad S.A. (Annex N°1) and other background provided by those companies are attached. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: or The company Engie Energía Chile S.A. states the following: “Replacement of damaged lightning rods, maintenance and compact measurement of measurement. Replacement of Cooper 27 Form6 reconnector equipment (power and control module)” or The company Compañía General de Electricidad S.A. does not indicate corrective actions. c) Long-term corrective actions: or The company Engie Energia Chile S.A. states the following: “A.