Estudio para análisis de falla EAF 408/2024
“Falla en el cierre de interruptor 52C5 de S/E Coronel”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 04/08/2024
Hora 06:03
Consumos desconectados (MW) 4.70
Demanda previa del sistema (MW) 7727
Porcentaje de desconexión 0.061 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Coronel / SE142T0058
Tipo de instalación Subestación
Tensión nominal 154, 66, 15 y 13.2 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 14, Las Condes
c. Identificación del elemento fallado
Nombre del elemento fallado Interruptor 52C5 de S/E Coronel / IM01T0058PA013T0058SE142T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 14, Las Condes
d.1 Origen y causa de la falla
Se produjo una falla en el cierre del interruptor 52C5 de S/E Coronel durante maniobras de
recuperación de servicio tras evento ocurrido en redes de distribución, específicamente en el
alimentador La Obra, protegido por el mencionado interruptor.
La causa de la falla se debió a un bloqueo mecánico.
d.2 Fenómeno Físico:
OPE10: Falla de material, por fatiga, corrosión, trizadura, etc.
La empresa CGE Transmisión S.A. envía los antecedentes asociados al fenómeno físico propuesto para
el origen de la falla, de acuerdo con la Resolución Exenta 30989-2019 de la Superintendencia de
Electricidad y Combustibles:
o Mantenimientos de los últimos 24 meses realizados en el equipo o elemento donde se produce
la falla.
o Informe técnico que explique las posibles causas que propician el fallo de material.
o Informe técnico de las posibles causas que expliquen la no detección de la falla de material.
o Registro fotográfico con fecha, hora y coordenadas UTM.
o Año efectivo de puesta en servicio y años efectivos en operación.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS_CP ACCIONES_CORRECTIVAS_LP
La empresa CGE Transmisión S.A. indica que durante
este año 2022 han estado trabajando en el proyecto
La empresa CGE Transmisión S.A. indica lo
de Instalación de amortiguadores en el total de la LT
siguiente: "El día 11/11/2022 se realizó
66 kV Parral-Cauquenes considerando esta
Desconexión de reparación de emergencia de la LT Parral -
problemática. Para el proyecto anteriormente
EAF 416_2022 línea 66 kV Parral - 11-11-2022 Cauquenes entre las estructuras 17 y 18. Estos
mencionado ya se encuentran finalizadas las etapas
Cauquenes trabajos finalizaron el mismo día señalado
de estudio ingeniería de detalle y adquisición de los
alrededor de las 20:05 horas quedando la línea
materiales requeridos. Actualmente está en curso la
en condiciones de entrar en servicio."
etapa de licitación para el proceso de instalación de
los amortiguadores.
La empresa CGE Transmisión S.A. señala:
Desconexión “En el momento se procedió a realizar el
La empresa CGE Transmisión S.A. no señala acciones
EAF 418_2022 forzada línea 66 kV 12-11-2022 reemplazo de la cadena de aislación dañada en
correctivas de largo plazo.
Tres Pinos - Lebu estructura
598 de la LT 66 kV Tres Pinos-Lebu.”
La empresa CGE Transmisión S.A. señala que se
Falla en el realizó reemplazo del reconectador del paño C3
La empresa CGE Transmisión S.A. señala que no
EAF 023_2023 interruptor 52C3 de 19-01-2023 Romeral por un nuevo reconectador Cooper
aplica realizar acciones correctivas a largo plazo.
S/E Rauquén Power Systems modelo NOVA y control Form6.
Este reemplazo finalizó el 26 de enero de 2023.
Falla en la línea 66
EAF 069_2023 kV Parral - 13-02-2023 No se indica. No se indican.
Cauquenes
La empresa CGE Transmisión S.A. indica que La empresa CGE Transmisión S.A. indica lo siguiente:
realizará “revisión de la aislación de las fases “Revisión de la aislación en la línea LT Tres Pinos-Lebu
aledañas en la estructura E598, dentro del mes en los próximos 3 meses del 2024.”.
de febrero de 2024”. La empresa Frontel S.A. no indica acciones
Falla en línea 66 kV
EAF 023_2024 20-01-2024 La empresa Frontel S.A. no indica acciones correctivas.
Tres Pinos - Lebu
correctivas. La empresa Parque Eólico Lebu-Toro SpA indica lo
La empresa Parque Eólico Lebu-Toro SpA indica siguiente: “Las protecciones de PEL, en caso de tener
lo siguiente: “Las protecciones de PEL, en caso algún comportamiento inadecuado, serán revisadas
de tener algún comportamiento inadecuado, por la empresa H. Briones, quienes son expertos en el
serán revisadas por la empresa H. Briones, manejo de estos equipos. De ser necesario, ante un
quienes son expertos en el manejo de estos comportamiento inadecuado, se realizaría una nueva
equipos. De ser necesario, ante un configuración”.
comportamiento inadecuado, se realizaría una
nueva configuración”.
La empresa CGE Transmisión S.A. señala que “se
Falla en línea 66 kV La empresa CGE Transmisión S.A. señala que “no
EAF 066_2024 09-02-2024 procedió a reparar la línea con conductor
Parral - Cauquenes aplica”.
cortado”.
La empresa CGE Transmisión S.A. señala lo
Falla en el cierre La empresa CGE Transmisión S.A. ejecutó labores de
siguiente: “Actividades de Verificación de
del interruptor mantenimiento preventivo al interruptor 52E5 de S/E
EAF 195_2024 07-05-2024 interruptor, revisión y reparación de
52E5 de S/E Mariscal, de acuerdo con la solicitud de desconexión
enclavamiento mecánico, realizadas el 07-05-
Mariscal N°2024047770.
2024”.
La empresa CGE Transmisión S.A. indica:
“Revisión con dron de la línea de transmisión
afectada, estructuras y cable de guardia, se
pronostica su ejecución para los últimos días de junio
La empresa CGE Transmisión S.A. indica: de 2024.
Falla en la línea 110 “Retiro de tramo de cable de guardia dañado, Reparación de tierra de protección de fibra óptica,
EAF 212_2024 kV La Estrella - 13-05-2024 realizado el día 13/05/2024. reparación de puesta tierra aislación de estructura
Quelentaro Reparación de conductor de fase con hebras N°8, y revisión de preformada de reparación
dañadas, realizado el día 13/05/2024”. estructura N°9, se pronostica su ejecución para los
últimos días de junio de 2024.
Lavado de estructuras de la línea de transmisión
afectada, tramo cable de guardia, se pronostica su
ejecución para los últimos días de julio de 2024”.
Desconexión
La empresa CGE Transmisión S.A. indica:
forzada de los
“Con fecha 17-05-2024 se efectúa el reemplazo La empresa CGE Transmisión S.A. no indica acciones
EAF 217_2024 transformadores 17-05-2024
del aislador de apoyo dañado y de los otros dos correctivas a largo plazo.
N°2 y N°3 66/23 kV
como medida preventiva.”
de S/E Tres Pinos
La empresa CGE Transmisión S.A. indica lo
siguiente:
“Se transfieren los consumos parciales de S/E La empresa CGE Transmisión S.A. indica lo siguiente:
Falla en la línea 66 Marquesa a S/E Vicuña. “A la espera de informe del estado del conductor,
EAF 227_2024 kV Pan de Azúcar - 28-05-2024 Se realiza reparación de conductor cortado, para el cual se planifica respuesta para el 30 de junio
Marquesa vano entre estructuras N°18 y N°19. de 2024.”
Se enviará a análisis un trozo de conductor
afectado para determinar acciones posteriores
en junio de 2024.”
CGE Transmisión S.A. indica lo siguiente:
Falla en cierre de
“Se repara riel guía dañado equipo 52C14.
EAF 272_2024 interruptor 52C14 17-06-2024 No se indican.
Mayores detalles se pueden encontrar en Anexo
de S/E Quiani
Probatorios”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido fallas en
la misma instalación afectada, durante los últimos 24 meses móviles (EAF 127/2023, 260/2024, EAF
280/2024 y EAF 399/2024).
d.4 Fenómeno eléctrico
No aplica.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde al interruptor 52C5 de S/E Coronel. La empresa
indica en el Informe de Falla del quinto día que este equipo fue puesto en servicio el año 1949 y que
la vida útil es de 50 años. Adicionalmente, en la plataforma Infotécnica del Coordinador se indica que
el fabricante es GE, modelo FKD, la corriente nominal del equipo es 600 A y la capacidad de ruptura
simétrica es de 8.9 kA-RMS.
La empresa CGE Transmisión S.A. remitió los antecedentes correspondientes a los mantenimientos
realizados durante los últimos 24 meses al interruptor 52C5 de S/E Coronel.
f. Ubicación urbana o rural según DS 327/1997
Para el alimentador La Obra de S/E Coronel a empresa CGE S.A. indica: Urbano.
g. Proposición del propietario respecto del origen de la falla
Interna.