Study for fault analysis EAF 404/2024 “On line failure 66 kV Los Maquis - Hualañé” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 22:58 Disconnected consumptions (MW) 8.45 Prior system demand (MW) 9421.83 Percentage of disconnection 0.090 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Los Maquis - Hualañé / LT162-----------T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 16. Las Condes, Metropolitan Region of Santiago. c. Identification of the element affected Name of the affected element Line 66 kV Los Maquis - Villa Prat / LT162CI1TR04T00ST02 Owner N force of line 66 kV Los Maquis - Hualañé by automatic opening of the protections of the cloth B4 of S/E Los Maquis, due to the operation of its protection of distance caused by the fall of a tree on the line between structure No88 and No89, during a time of bad weather. d.2 Physical phenomenon: ARB2: Fall of tree on the line or installation. The company CGE Transmission S.A. transmits evidence of the declared physical phenomenon, except for the corresponding to the Jury Declaration that complies with article 111, paragraph 1 and 4, of the norm NSEG 5 E.n. 71, established according to Res. Ex. 30989-2019. d.3 Reiterating: Renewing Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Study for Analysis of Failure EAF 324-2023. Reactivation Physical Phenomenon in facilities of the same owner: It has occurred faults in installations of the same owner with a physical phenomenon, during the last 24 mobile months. vas EAF 328-2022 kV Villarrica - 13-08-2022 in short or long term. Pucón Falla in line 33 EAF 387-2022 kV Hualte - 20-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. Quirihue Failure in line 33 The company CGE Transmission S.A. indicates the following: “The EAF 430-2022 kV Hualte - 23-11-2022 reconnector time”. Quirihue Line 66 kV CGE Transmission S.A. points out that “it does not apply to trees between structures EAF 431-2022 24-11-2022 Curanilahue - 3 471 and 472 of the line LT 66KV Curanilahue-Tres Pines”. Pines Failure in line 66 The company CGE Transmission S.A. notes that “it does not apply actions EAF 435 k-2022 actions EAF 432-2022 kV The Peumos - 24-11-2022 corrective actions”. It fails online 66 EAF 010-2023 kV Curanilahue - 06-01-2023 CGE Transmission S.A. points out that the repair of the line was carried out. Three Pines Fall online 66 EAF 035-2023 kV Los Peumos - 30-01-2023 The company CGE Transmission S.A. points out that “it does not apply”. CGE Transmission S.A. points out that “it does not consider actions EAF 153-2023 33 kV Hualte - 03-04-2023 corrective”. Quirihue Failure on the line CGE Transmission S.A. points out that “it does not consider actions EAF 186-2023 33 kV Hualte - 28-04-2023 corrective”. Quirihue Fall on the line EAF 247-2023 66 kV The Peumos transmissions 08-06-2023 The company CGE Transmission S.A. indicates: “It does not apply KGE transmission S.A”. - CRAFTIPALL FALL 24-06 Fall on the line EAF 248-2023 66 kV Victoria - 08-06-2023 The company CGE Transmission S.A.A.A.A. LT 66 kV Penco-Tomé in Mahns Arauco Forest Land”. Fails in line The company CGE Transmission S.A. points out that “EAF 306-2023 66 kV Los Peumos 20-07-2023 correctives are not considered shares”. - Curacautín Forced disconnection of the line EAF 324-2023 31-07-2023 The company CGE Transmission S.A. points out that “It does not apply”. 66 kV Los Maquis - Hualañé Falla in line 66 The company CGE Transmission S.A. points out that “it does not apply”. CGE Transmission S.A. puts forward the following actions: “Curacutín Falla in line 66 EAF 399-2023 kV Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “it does not apply”. Put CGE Transmission S.A. means to return the project NUP 3415, which will replace the TTCCs and protections Failure in line 66 electromecanics to digitals in the panel B0,4 The company CGE Transmitación S.A. points out that “it does not apply”. Curacautín Falla online 66 EAF 458-2023 kV Los Peumos - 28-10-2023 Not indicated. Curacautín Fault in the line CGE Transmitación S.A. notes: “The repair of the structure EAF 459-2023 66 kV Cauquenes 28-10-2023 affected”. - La Vega The company CGE Transmitación S.A. indicates the following: “Improvement in adjustment Failure in the line of the sequential event record (SER) to mitigate variables by EAF 461-2023 154 kV Charrua - 28-10-2023 overwrite, in both systems of protections associated to the cloth A9 Los Angeles de S/E Charrúa. Additionally, the replacement of cable IRIG-B, associated to the system of protections N°2 will be carried out. EAF-2023 short-term indicates that it will be revised in the line EAF 466-2023 66 kV Cauquenes 29-10-2023 CGE Transmission S.A.A. Fault on the line Lebu-Toro SpA indicates the following: “The protections of PEL, in case of EAF 541-2023 66 kV Tres Pinos - 19-12-2023 to have some inappropriate behavior, will be reviewed by the company Lebu H. Briones, who are experts in the handling of these equipments. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out”. The company CGE Transmission S.A. points out the following: “Fault is carried out in the line handled with the company owning the property (Forestal Arauco), to carry out EAF 551-2023 66 kV Victoria - 30-12-2023 works of cutting of trees in vain E162 and E163 of the LT66kV Collipuli - Collipul Victoria. According to 2024001621”. Failure in line 66 CGE Transmission S.A. indicates that it has performed the repair of the conductor EAF line 118-2024 kV Guindo - 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guindo - Colonel N°-201 Coron EAF1. Falla 24 E88 of the line LT 66KV Guido - Colonel N1 and N2. This activity will be completed Colonel at the end of August 2024.” 66 CGE Transmission S.A. fails online 66 CGE Transmission notes that “it does not apply.” Frontel S.A. does not indicate EAF 183-2024 kV Los Peumos - 30-04-2024 corrective actions. Curacautín The company CGE Transmission S.A. that “inline 66 inspection work is carried out and repair on line 66 kV Los Peumos - Curacautín, for larger EAF 250-2024 kV Los Peumos - 12-06-2024 amp review Annex V.I Technical Report of MSI.” The company Curacautín” Frontel S.A. does not indicate corrective actions in the short term. 66 CGE Transmission S.A. indicates that it is managed with owner the logging or pruning EAF 282-2024 kV Talcahuano - 20-06-2024 trees out of paja between structures E-06 and E-17 of the line LT 66 LT Transmission N°1 kV Talcahuano-L.