Study for fault analysis EAF 400/2024 “Forced disconnection of the bar 12 kV N°1 of S/E The Cistern” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 15:15 Disconnected consumptions (MW) 28.0 Prior system demand (MW) 9406.91 Percentage of disconnection 0.280 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Bar 12 kV N°1 of S/E The Cistern / BAT03T0835SE016T0835 Type of installation Bar Nominal voltage 12 kV Segment Zone transmission Affected installation Society Transmitter Metropolitan S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the missing element Bar 12 kV N°1 of S/E The Cistern / BA03T0835SE016T0835 Owner of Buse 1 of Busera L. The company Sociedad Transmisora Metropolitana S.A. declares that no discharge or failure samples were found in the area protected by the above protection, in circumstances that occurred in Santiago an intense wind and rain with multiple faults in the distribution network. d.2 Physical Phenomenon: OTR2: Undetermined origin. The company Sociedad Transmisora Metropolitana S.A. refers the following background in support of the proposition of the origin of the failure: • Photographic Registry of the protection operated. • Maintenance of the last 24 months in S/E La Cisterna. d.3 Repeatation: Repetition Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Repetition Physical Phenomenon in facilities of the same owner: Four faults have occurred in facilities of the same owner with a similar physical phenomenon, during the last 24 months, corresponding to the Studies for Analysis of Failure of the following Table: FALLA_ID ACTIONS_CP ACRREC_CORREC. The company Enel Transmission Chile S.A. has coordinated the revision of the transformer N°1 of S/E Altamirano, carrying out electrical tests of transformation and resistance ratio of the company Enel Transmission Chile S.A. indicates that the plan EAF 357-2022 is reinforced, both tests with satisfactory results. of annual review to the lightning conductors AT by means of the measurement test In addition, the failed lightning rod was replaced and, in addition, as a leakage current. preventive measure, the other two lightning conductors with characteristics similar to the failure were also replaced. The company Sociedad Transmisora Metropolitana II S.A. indicates that, during Saturday, 25 March this year, the company Sociedad Transmisora Metropolitana II S.A. and Enel EAF 138-2023 repair of the cable and electrical tests were executed with results Distribution Chile S.A. indicate that “it does not apply”. satisfactory. The company STM S.A. notes that “once the OA of the switch 52CT1 was occurred, the installation, found maneuver was operated and carried out its master relay. It did not show signs of failure. The company STM S.A. did not indicate long-term corrective actions. EAF 388-2024 86B1 and a voltage test was carried out on the MT1 bar with satisfactory result. The switches 12 kV of the three feeders supplied by this bar were then closed. In September 2024, the protection scheme of the MT1 bar (52CT1) will be revised to verify its correct operation.” The company Sociedad Transmisora Metropolitana II S.A. indicates that no The company Sociedad Transmisora Metropolitana II S.A. indicates that EAF 391-2024 does not apply. it applies. Amount of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electrical phenomenon PR51: Protection of overcurrent phase. e. Details of the installation, equipment or element where the fault occurred The installation where the fault occurred corresponds to the 12 kV S bar, according to the Information Technology Coordinator, according to the Information Technology The company Transmitter Metropolitan S.A. encloses information on the maintenance carried out to S/E La Cisterna, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Transmitter Metropolitan S.A. indicates “Urbana”. g. Propion of the owner regarding the origin of the internal fault. h. Commune where the fault is presented 13109: La Cisterna. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated Report (04-08-2024) (09-08-2024) Society Transmitter Metropolitan S.A. 04-08-2024 14-08-2024 Enel Distribution Chile S.A. Not sent 2. Description of the equipment affected to. System of Generation b. System of Transmission Affected Element Segment Tramo Hora Dec. Hora Norm. S/E The Cistern ST Zon Barra 12 kV N°1 15:15 17:59 - The hours indicated H:15 Information by the company Transmido Metropolitan Society S.A. 9 18:01 La Cisterna La Granja / C3 NI 7.00* 0.070 NI 15:15 17:59 18:01 La Cisterna J.J. Prieto / C1 NI 7.00* 0.070 NI 15:15 17:59 18:02 La Cisterna Goycolea / C8 NI 7.00* 0.070 NI 15:15 17:59 18:02 Total: 28.00 MW 0.280 % - The amounts and timetables indicated correspond to the information provided by the company Sociedad Transmisora Metropolitana S.A. - (*) When not having the amount per feeder available, the total amount reported by the quantity of feeders is divided. - NI: Uninformed 3. Estimate of the energy not supplied Sub-Fooder Type of Time Loss of Time ENS Company Station/Paño Cliento Consumo (MW) Indicón. (h) Dec. (h) Total amount (MWh) The Cistern General Freire / C2 Enel Distribution Regulated 7.00* 2.73 2.77 19.4 La Cisterna La Granja / C78 Total Enel Distribution Regja / C. Information on the number of feeders. - Expected recovery curve v/s actual recovery. No significant differences are observed between the actual recovery schedules with respect to the respective primary bar availability schedules. - Average recovery speed. Time Range Speed Power (MW) Recovery (h) Recovery (MW/h) First 80 % 22.40 2.78 8.05 Last 20 % 5.60 2.78 2.01 100 % Total 28.00 2.78 10.06 4. Description of the configurations at the moments before and after failure System demand prior to failure: 9406.91 MW Frequency Regulation Frequency Control distributed in the pre-failure SEN, using the El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mujillones (CTM3), Mujillones (IEM), Nueva Renca (TG), Ralco (U1), Ralco (U2) and Rapel (U2) Plants. Scheduled Operation In Annex No1 the details of the generation programmed for the CD daily 02 August 2025 Report are attached. Royal Operation No.2 On August 2, 2024. Maintenances In Annex No4 the details of the scheduled and forced maintenances for the day August 2, 2024. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background As reported by the company Sociedad Transmitra Metropolitana S.A.: “On Friday, August 2, 2024, at 15:15 hours, there was the automatic operation of the MT1 switch (52CT1), due to the performance of its master relay (86B1). The action of the 86B1 was activated by the overcurrent protection of the MT1 switch, specifically the reverse time overcurrent unit of phase (B). It should be noted that at that time it was produced in Santiago intense temporary wind and rain with multiple faults in the distribution network.” “It was not possible to rescue the oscillographic records of the protection operated, this because they were overwritten. We only have the photograph.” Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of maintenance. b) Short-term corrective actions: o The company Sociedad Transmisora Metropolitana S.A. indicates the following: “Once the OA of the 52CT1 switch occurred, the installation was reviewed, its protection and master relay were found operated. No evidence of discharge or failure in the installation was shown.