Study for failure analysis EAF 395/2024 “On-line failure 110 kV Miner - Sewell N°1” Date of issue: 26-08-2024 1. General description of interruption a. Date and Time of failure Date 02/08/2024 Time 11:29 Disconnected consumption (MW) 24.20 Prior system demand (MW) 9517 Percentage of disconnection 0.254 % Rating Dismissal does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name LT 110 kV Minero - Sewell C1 / LT002CI1TR01----L0020 Type of installation Line Tension nominal 110 kV Segment Dedicated Transmission Owner affected installation Codelco (Division El Teniente) RUT 61.704,000-K Legal Representative Mauricio Eugenio Álvarez Borie (*) Address 11 North 1291, Floor 5C, Exotic Villa Institutional Building, Calama. (*) Data corresponding to the General Manager of the company owning the affected element, obtained from the REUC platform of the Coordinator. No data were forwarded to the Legal Representative. c. 4.000-K Legal Representative Mauricio Eugenio Álvarez Borie (*) Address 11 Norte 1291, Piso 5C, Villa Exótica Edificio Institucional, Calama. (*) Data corresponding to the General Manager of the company that owns the affected element, obtained from the REUC platform of the Coordinator. The data corresponding to the Legal Representative were not forwarded. d.1 Origin and cause of the failure Forced disconnection of circuit N°1 from line 110 kV Minero - Sewell by operation of its protections, due to shortening of electrical distance caused presumably by phenomenon of “ice jumping”, during bad weather. d.2 Physical Phenomenon OPE18: Decrease of electrical distance. d.3 Reiteration Reiteration Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reitation Physical Phenomenon in facilities of the same owner: There have been no failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. Stallation affected during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 263-2024 and EAF 264-2024. d.4 Electrical phenomenon PR87L: Differential line protection. e. Details of the installation, equipment or element where the failure occurred The element affected by this event corresponds to the circuit N°1 of the line 2x110 kV Minero - Sewell, which is 9.1 km long, with a driver of the type AAAC Flint and a nominal capacity of 118 [MVA] (at 25°C and with nominal voltage), according to the records of the Coordinator's Infotechnical System. f. Coordinated urban or rural location according to DS 327/1997 Rural. g. Proposal of the owner regarding the origin of the internal fault. h. Commune where the failure is presented 6108: Machali hour i. Date of delivery of information to the Coordinator Report of 48 hours 5 days Coordinated report (04-08-2024) (09-08-2024) Alfa Transmitigation of Energy S.A. 03-08-2024 Malt: Machali i. Date of delivery of information to the Coordinator 110-08 k08 Generation of 110-2024 Generation of 5 days Coordinated. 12:30 - The hours indicated correspond to the information reported by the companies Alfa Energy Transmitter S.A. and Codelco. c. Consumptions Food Loss % consumption Customers H. H. H. Substation Comuna Consumption/Pre-failure affected Dec. Dispon. Norm. (MW) Sewell - Machalí 24.20 0.254 1 11:29 12:30 12:30 Total: 24.20 MW 0.254% 1 - The amounts and times indicated correspond to the information provided by the companies Alfa Energy Transmitter S.A. and Codelco. Although Codelco reports a total loss of 107 MW of consumptions, a large part of them correspond to indirect losses due to disturbance. 3. Estimate of the energy not supplied Feeder Time Loss ENS Substation Company Type of customer/use Consumption (MW) Indicated. (h) Dec. (MWh) Sewell - Free Codelco 24.20 1.02 24.6 Customers Regulated : 0 MWh Free Clients : 24.6 MWh Total amount : 24.6 MWh. Time Power Speed Range Recovery (MW) (h) (MW/h) First 80 % 19.36 1.02 19.04 Last 20 % 4.84 1.02 4.76 100 % Total 24.20 1.02 23.80 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9517.0 MW Frequency Regulation Distributed Frequency Control in the National Electrical System Pre-failure, using Tocopilla (TG3), Ralco (U1 and U2) and El Toro (U1, U3 and U4) Operation Scheduled In Annex No1 is attached the details of the generation scheduled for August 02, 2024. Royal Operation In Annex No2 is attached the details of the actual generation on August 02, 2024.