Estudio para análisis de falla EAF 394/2024
“Apertura automática del interruptor 52CT2 de S/E Rengo”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 11:00
Consumos desconectados (MW) 8.50
Demanda previa del sistema (MW) 9208.62
Porcentaje de desconexión 0.100 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 15 kV de S/E Rengo / BA01T0058SE052T0058
Tipo de instalación Barra
Tensión nominal 15 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561, piso 14, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento fallado Reconectador del paño C3 de S/E Rengo /
DR01T0058PA002T0058SE052T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561, piso 14, Las Condes.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52CT2 de S/E Rengo, correspondiente a la barra 15
kV de dicha subestación, por medio de la operación de su protección de sobrecorriente de fases.
La empresa CGE Transmisión S.A. señala que con ocasión de maniobras de energización del
alimentador de distribución Panquehue, el cual había operado el día anterior producto del temporal, se
produce un cierre contra falla del Dispositivo de Reconexión (DR) C3, lo cual provoca daños en el
equipo y bushings, generando la apertura en respaldo del interruptor 52CT2 como general de barra 15
kV de S/E Rengo.
d.2 Fenómeno Físico:
OPE16: Fuga o degradación del dieléctrico (ej. SF6, aceite, etc.).
La empresa CGE Transmisión S.A. entrega los siguientes antecedentes probatorios para acreditar el
fenómeno físico declarado:
- Mantenimientos del equipo fallado.
- Registro fotográfico con fecha y hora.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. señala que se interrogaron las protecciones. Además, se realiza
Desconexión transformador desconexionado primario del interruptor 52ET-Móvil (queda fuera de servicio). Se conectan los
EAF 453_2023 24-10-2023
móvil 66/24 kV SE Ovalle cables de poder provenientes del transformador móvil directamente al DDCC 89ETM (bypass del
52ET-Móvil).
La empresa CGE Transmisión S.A. señala lo siguiente:
“Se realiza relleno de gas SF6 para llevar densímetro a nivel sobre nominal del equipo.
Desconexión forzada del
Se realizan monitoreos periódicos al densímetro para verificar su estado operacional.”
EAF 189_2024 transformador N°3 110/13.2 04-05-2024
“Se realizará reemplazo de densímetro de interruptor Alstom GL 311 F1. Se requiere un plazo de 3
kV de S/E Marga Marga
meses, debido a que se debe importar el repuesto nuevo. Se estima que podrá ser normalizado en
el mes de agosto de 2024.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
La instalación fallada corresponde al reconectador 52C3 de S/E Rengo, el cual, según lo informado por
el propietario en la plataforma Infotécnica del Coordinador, es del tipo tripolar de la Marca Copper
Power, con un tiempo de reconexión de 5 segundos, cuya entrada en operación fue el 01 de enero de
1948.
Al respecto, la empresa CGE Transmisión S.A. remite información de los mantenimientos realizados a
al reconectador 52C3 de S/E Rengo.
f. Ubicación urbana o rural según DS 327/1997
La empresa CGE S.A. señala: “Urbano” y “Rural”.
g. Proposición del propietario respecto del origen de la falla
La empresa CGE Transmisión S.A. señala: “Interna”.
h. Comuna donde se presenta la falla
6115: Rengo.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (04-08-2024) Informe de 5 días (09-08-2024)
CGE Transmisión S.A. 02-08-2024 20-08-2024
Compañía General de Electricidad S.A. (CGE S.A.) 20-08-2024 20-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Rengo ST Zonal Barra 15 kV 11:00 11:18
- Las horas indicadas corresponden a lo informado por la empresa CGE Transmisión S.A.
c. Consumos
Pérdida de %
Alimentador/ Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Rengo Las Nieves / C1 Rengo 2.40 0.030 5898 11:00 11:18 11:19
Rengo Esmeralda / C2 Rengo 2.80 0.030 7693 11:00 11:18 11:19
Rengo Panquehue / C3 Rengo 1.50 0.020 518 11:00 11:18 11:20
Rengo Condell / C4 Rengo y Malloa 1.80 0.020 216 11:00 11:18 11:20
Total: 8.50 MW 0.100 % 14325
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y CGE S.A.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
/Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Rengo Las Nieves / C1 CGE Regulado 2.40 0.30 0.32 0.8
Rengo Esmeralda / C2 CGE Regulado 2.80 0.30 0.32 0.9
Rengo Panquehue / C3 CGE Regulado 1.50 0.30 0.33 0.5
Rengo Condell / C4 CGE Regulado 1.80 0.30 0.33 0.6
Clientes Regulados : 2.8 MWh
Clientes Libres : MWh
Total : 2.8 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y CGE S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias significativas entre la recuperación real y esperada de los consumos.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Rango Potencia (MW)
recuperación (h) recuperación (MW/h)
Primer 80 % 6.80 0.33 20.42
Último 20 % 1.70 0.33 5.11
100 % Total 8.50 0.33 25.53
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9208.62 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1), El Toro
(U3), El Toro (U4), Mejillones (IEM), Ralco (U1), Ralco (U2) y Tocopilla (TG3).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 02 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 02 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
02 de agosto de 2024.
1
1
1
1
1
1
1
1
1
1
1
1
:2
:1
:1
:1
:1
:1
0
9
8
8
7
6
1 1 :1 9
2 8 %
1 1 :1 8
R e c u
1 1 :1
p e ra
9
1 1 :1
6 1 %
c ió n e
8
sp e ra d a
7
1
9
1 1 :2 0
1 :1 8
%
R e c u p e ra c ió n re a l
1
1 1 :2 0
1 1 :1 8
0 0 %