Study for failure analysis EAF 392/2024 “Fault on line 66 kV Aconcagua - Saladillo N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 09:16 Disconnected consumption (MW) 25 Prior system demand (MW) 8847.6 Percentage of disconnection 0.290 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 66 kV Aconcagua - Saladillo N°2 / LT022CI2TR02----T011 Type of installation Line Nominal voltage 66 kV Segment Dedicated transmission Owner affected installation Alfa Energy Transmitter S.A.RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Direction Apoquendo 4501 Of 1501, Las Condes, Santiago c. Identification of the missing element Name Line 66 kV Aconcagua - Saladillo N°2 / LT022CI2TR02------T011 Owner a and 52B4 of S/E Saladillo, corresponding to line 66 kV Aconcagua - Saladillo N°2, due to operation of the protection of distance in the first zone, in front of a failure in phase B, in presence of a storm of snow, wind and rain in the area. d.2 Physical phenomenon: CLI1: Natural catastrophic event (seism, volcanic, alluvial, tidal, etc.).The company Alfa Transmitter of Energy S.A. has submitted the evidentiary background to prove the physical phenomenon that gave rise to the failure. d.3 Repeatation Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with a similar physical phenomenon, during the last 24 mobile months, corresponding to the Studies for the Analysis of Failure of the following table: FALLA FALLA FALLA FALLA FALLA FALLA ACREACTIVOS IDNESOS Alfaa 220 kVA S. o: The company Alfa Transmisora de Energía S.A. points out: “Once the forced disconnection has taken place, immediately the interrogation of protections was carried out and with the information obtained, it is determined that the fault is in the line stretch of 220 kV Las Tortolas - Maitenes, so it is proceeding with the sectioning of the line opening the disconnector 89J2 of S/E Las Tortolas, after the cutoff the closure of the switch 52J2 of S/E Polpaico is executed by energizing the line stretch of 220 kV Falla in line 220 kV Polpaico - Las Tortolas, recovering the consumptions of Angloamerican in Plant EAF 201-2024 Polpaico - The 07/05/2024 Las Tortolas. Subsequently it is carried out with helicopter and inspection Maitenes pedestre of the line stretch of 220 kV Las Tortolas - Maitenes, supported by drones for the inspection of detail, managed that the line is in conditions of being energized, for the time, so proceeding with the closing of the short of the short-term of the short-term of the short-term of 220 kV. a Anglo American Sur S.A. does not indicate corrective actions in the short and long term. It fails online 220 kV The company ¡Error! does not find the origin of the reference. it indicates: “Personal EAF 268-2024 Candelaria - Minero 14/07/2024 maintenance carries out visual inspection of the line without evidence N°1 damage in the section indicated by the protections.”. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 months mobile. d.4 Electric Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of the circuit N°2 of the line 2x66 kV Aconcagua - Saladillo, which, according to the information of its owner in the Coordinator's Infotechnical platform, has a length of 8.4 km with drivers of type ACCC CAIRO, with a nominal capacity of 41.15 MVA (permanent to 25°C voltage). Information about the maintenance carried out to the line 2x66 kV Aconcagua - Saladillo, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Alfa Transmisora de Energía S.A declares: “Rural” g. Proposal of the owner regarding the origin of the internal fault (*). (*) As stated by the company Alfa Transmisora de Energía S.A. in its Report of Failure of 48 hours. h. Comuna where the fault is presented 05301: Los Andes. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated report (04-08-2024) (09-08-2024) Alfa Transmiso de Energía S.A. 03-08-2024 Codelco Chile - Andean Division 03-08-2024 28-08-2024 2. Description of the equipment affected to. System of Generation b. System of Transmission Affected Element Segmento Tramo Hora Dec. Hora Norm. LT 2x66 kV Aconcagua - Saladillo ST Decomunicados - Saladío - Saladillo 66 kV Dispon. Norm. (MW) pre-fall S/E Saladillo Conventional grinding Los Andes 17.0090 09:16 10:00 10:00 S/E Saladillo KM 21 Los Andes 4.00 0.05 1 09:16 10:00 10:00 S/E Saladillo Floating Los Andes 4.00 0.05 09:16 10:00 10:00 Total: 25.00 MW 0.290 % 1 - The amounts and times indicated correspond to the information provided by the companies Alfa Transmitter of Energy S.A. and Codelco Chile - Andean Division. 3. Estimate of the energy not supplied Sub-station Feeder / Paño Company Type of loss of time ENS Client Consumption (MW) Indisp. (h) Dec. (MWh) S/E Saladillo Conventional grinding CODELCO Free 17.00 0.73 12.50 S/E Saladillo KM 21 CODELCO Free 4.00 0.73 2.90 S/E Saladillo Flotation CODELCO Free 4.50 0.26 0.48 2.90 Clients Regulated : MWh Free Customers : 18.3 MWh Total Division : 18.3 MWh Real with respect to the availability schedule of the respective primary bars to recover the affected consumptions. - Average speed of recovery. Range Power Time Recovery Speed (MW) (h) Recovery (MW/h) First 80 % 13.60 0.73 18.63 Last 20 % 3.40 0.73 4.66 100 % Total 17.00 0.73 23.29 4. Description of the configurations at the moments before and after the failure System demand prior to the failure: 8847.60 MW Frequency Regulation Frequency Control distributed in the pre-failure SEN, using the Angostura (U3) plants, El Toro (U1, U2 and U3), Ralco (U1 and U2) and Tocopilla (TG3-TG3). Scheduled Operation In Annex No1 the details of the generation programmed for the day 02 August 2025 are attached. Royal Operation In Annex No.2 the details of the actual generation of the day 02 August 2024 are attached. Alla The transmission facilities were in normal service at the time before the forced disconnection, with the following particularity: • Line 66 kV Aconcagua - Saladillo N°1 operated with open bridges in its structure N°21. Other relevant background As reported by Alfa Transmitter de Energía S.A. “On Friday, August 02, 2024 at 09:16 hours, during a snow storm that affected the mountain range and precordillerana area of the Valparaíso region, there is the activation of the distance elements of the protection of the line 66kV Aconcagua – Saladillo C2 in S/E Aconcagua, causing the opening of the switch 52B2 of S/E Aconcagua, causing the denergization of the line and the loss of consumption of Codelco Andean Division”. As reported by Codelco Chile - Andean Division “Line C2 of 66 kV Aconcagua - Saladillo forced interruption by protections affecting 25 MW Andean Division .../... Temporal wind and snow affection the zone.”