Estudio para análisis de falla EAF 389/2024
“Falla en línea 44 kV FFCC Los Andes - Juncal N°1”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 02:06
Consumos desconectados (MW) 0.4
Demanda previa del sistema (MW) 7126.48
Porcentaje de desconexión 0.006 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 44 kV FFCC Los Andes - Juncal, Circuito Nº1 /
LT027CI1TR01T0057ST01T0057
Tipo de instalación Línea
Tensión nominal 44 kV
Segmento Transmisión Zonal
Propietario instalación afectada Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz
Dirección Av. Argentina N°1, piso 9, Valparaíso, Región de Valparaíso.
c. Identificación del elemento fallado
Nombre del elemento afectado Línea 44 kV FFCC Los Andes - Juncal, Circuito Nº1 /
LT027CI1TR01T0057ST01T0057
Propietario elemento fallado Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz
Dirección Av. Argentina N°1, piso 9, Valparaíso, Región de Valparaíso.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 44 kV FFCC Los Andes - Juncal N°1, por apertura
automática del interruptor 52F3 de S/E Los Andes (FFCC), debido a la operación de su protección de
distancia en zona 1 sin identificar el origen de la falla.
d.2 Fenómeno Físico
OTR2: Origen no determinado.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo
fenómeno físico durante los últimos 24 meses móviles, correspondiente al Estudio para Análisis de
Falla EAF 206-2024.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Chilquinta Transmisión S.A. indica que hay acciones
correctivas a corto “Durante el proceso de extracción de los registros
del relé Micom P123 ubicado en el paño CT3 de S/E Quilpué, se
observa que existe una desviación en la estampa horaria, la cual es
corregida in situ. No se visualiza los arranques, disparos, ni despeje
de la falla en esta figura debido a que el tiempo de post falla
programado en el registro oscilográfico no fue el suficiente, esto ya
Apertura fue corregido y esta información se puede extraer de los eventos”. -
EAF 292-2023 interruptores 52C2 y 05-12-2022 “Durante el proceso de extracción de los registros del relé Micom P123
52C4 S/E Playa Ancha ubicado en el paño C8 de S/E Quilpué, se observa que existe una
desviación en la estampa horaria, la cual es corregida in situ. No se
visualiza el despeje de la falla en esta figura, debido a que el tiempo
de post falla programado en el registro oscilográfico no fue el
suficiente, esto ya fue corregido y esta información se puede extraer
de los eventos”
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas
a largo plazo.
Falla en línea 44 kV
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas
EAF 428-2023 FFCC Los Andes - 04-07-2023
a corto y largo plazo.
Hnos Clark 1
Falla en línea 44 kV La empresa Chilquinta Transmisión S.A. no indica acciones correctivas
EAF 536-2023 04-10-2023
Catemu - Los Ángeles a corto y largo plazo.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido 5 fallas
en la misma instalación afectada durante los últimos 24 meses móviles, correspondiente a los Estudios
para análisis de Falla EAF 206-2024, EAF 221-2024, EAF 284-2024, EAF 285-2024 y EAF 291-2024.
d.4 Fenómeno eléctrico
DI21N: Distancia residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 2x44 kV FFCC Los Andes - Hermanos Clark,
circuito N°1, la cual, según los datos informados por la empresa Chilquinta Transmisión S.A. en la
plataforma Infotécnica del Coordinador, cuenta con conductores ACSR Pigeon, con un trazado estimado
de 48,8 km y con un cable de guardia del tipo OPGW.
Al respecto, la empresa Chilquinta Transmisión S.A. adjunta información de los mantenimientos de
esta instalación durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Chilquinta Distribución S.A. informa que la ubicación de sus consumos afectados es urbana.
g. Proposición del propietario respecto del origen de la falla
Interna
h. Comuna donde se presenta la falla
5301: Los Andes.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(04-08-2024) (09-08-2024)
Chilquinta Transmisión S.A. 02-08-2024 09-08-2024
Chilquinta Distribución S.A. 09-08-2024 09-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
FFCC Los Andes - Hermanos Clark 44 KV ST Zonal FFCC Los Andes - Riecillos C1 02:06 05:51
FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Riecillos - Río Blanco C1 02:06 05:51
FFCC Los Andes - Hermanos Clark 44 KV ST Zonal Río Blanco - Juncal C1 02:06 05:51
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Juncal Portillo Portillo / CT1 Los Andes 0.40 0.006 16 02:06 05:51 05:51
Total: 0.4 MW 0.006% 16
- Los montos y horarios señalados corresponden a lo informado por la empresa Chilquinta Distribución S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Juncal Chilquinta
Portillo / CT1 Regulado 0.40 3.75 3.75 1.5
Portillo Distribución S.A.
Clientes Regulados : 1.5 MWh
Clientes Libres : MWh
Total : 1.5 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Chilquinta Distribución S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 0.32 3.75 0.09
Último 20 % 0.08 3.75 0.02
100 % Total 0.40 3.75 0.11
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 7126.48 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales El Toro (U1 y U2), Mejillones (CTM3, IEM) y Ralco (U1 y U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada. La S/E Riecillos se encontraba energizada de ambos circuitos de la línea 44 kV
FFCC Los Andes - Juncal, mientras que la S/E Río Blanco se encontraba energizada desde el circuito
Nº2 de la línea mencionada y S/E Juncal Portillo desde el circuito Nº1.
Otros antecedentes relevantes
Según lo informado por la empresa Chilquinta Transmisión S.A.:
Fenómeno Físico: Origen no derterminado.
Elemento: Conjunto aislación línea.
Fenómeno Eléctrico: Distancia residual.
Operación de los interruptores: Opera según lo esperado.
Según lo informado por la empresa Chilquinta Distribución S.A.:
Fenómeno Físico: Externa.
Elemento: Externa.
Fenómeno Eléctrico: Externa.
De forma complementaria, se adjuntan los informes de falla de instalaciones ingresados en el sistema
Neomante del Coordinador Eléctrico Nacional por las empresas Chilquinta Transmisión S.A. y Chilquinta
Distribución S.A. (Anexo N°1), e informes de falla de 5 días aportados por las mismas empresas (Anexo
N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas.
La empresa Chilquinta Distribución S.A. indica “No aplica, causa externa a la distribución”.
c) Acciones correctivas a largo plazo:
La empresa Chilquinta Transmisión S.A. no indica acciones correctivas.
La empresa Chilquinta Distribución S.A. indica “No aplica, causa externa a la distribución”.
Diagrama simplificado de las instalaciones previo a la falla
5. Cronología de eventos y la descripción de las causas de los eventos
Hora Involucrado Evento
Chilquinta Apertura automática del interruptor 52F3 de S/E Los Andes (FFCC), debido a la operación de
02:06
Transmisión S.A. su protección de distancia en zona 1.
- Horas, maniobras y eventos señalados corresponden a lo informado por la empresa Chilquinta Transmisión S.A.