Study for fault analysis EAF 382/2024 “On-line failure 110 kV Cerro Navia - El Salto N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 01:00 Disconnected consumption (MW) 153.50 Prior system demand (MW) 7126 Percentage of disconnection 2.154 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Cerro Navia - El Salto No2 / LT084CI2TR03T0054ST01T0054 Installation type Line Nominal voltage 110 kV Segment Local transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name of the failed element Chacabuco - Chacabuco 110 kV / Chacabuco Representative Metropolitan S. LT084CI2TR03 FranciscoT0054ST01T0054 Owner Company Company Company Company Company Sf Tárqueda en el Tap Chacabuco - Chacabuco, en la arriba a S/E Chacabuco, causa por “un signa publicidad de grandes dimensionales, que se despuesta de un centro comercial ubicado a un la side de la substationa Chacabuco, que se situado en la bara 110 kV del Transformador No5, ajo al circuito 1 de la línea El Salto - Cerro Navia”, y que por effecto del mesa presenta se acera a una de los phaseos del circuito No2. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the drivers. d.3 Repeatation Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon during the last 24 months (EAF 381-224). Repetiation Physical Phenomenon in installations of the same owner: 3 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID JO_FALLA DATE_FALLA ACTIONS_CORRECTIÓRRECTIÓNEZÓNEZÓNEZÓNEZÓNEZÓNEZEZA LINE II S. Traño (volantín) attached on insulator trapped in deterrent element of birds (peineta). Thus coordinated its Falla in line 110 retreat at distance in order to avoid future faults. It is worth noting that EAF 452-2023 kV Cerro Navia - 24-10-2023 we maintain a constant concern and monitoring, for the prevention Lo Aguirre No2 and to prevent that rise volantines in this area. Specifically we have installed signage and in coordination with owner Enea, a ditch was built around the line avoiding the massive entry of people, which was completed prior to the fault. In point 11.2 we attach photographs of the actions carried out.” The company Transmitter Society Metropolitana II S.A. points out the following: “Occurred the fault in immediate form was coordinated the route of the line which was carried out with data delivered by the protections of Falla in line 110 distance. Once identified the failure point in structure 47 (interior EAF 100-2024 kV Buin - Chena evidence - 09-03-2024 of the S/E San Bernardo, Ogaño was not checked), After this we proceed to carry out an energy test, with satisfactory result.” Sociedad Transmisora Metropolitana S.A. points out that “during the same Friday August 02 the advertising sign of the drivers of Falla online 110 110 kV associated with Transformer No5 was removed, and the damage was determined in EAF 381-2024 kV Cerro Navia - 02-08-2024 the other components adjacent to where the point El Salto No1 of failure had been found”, and that “the repair of the damages found in the bar 110 kV of the transformer No5 will be programmed as soon as possible.” Amount of faults (without importing Physical Phenomenon) in the same installation: a failure has occurred in the same affected installation, during the last 24 mobile months (EAF 381-224). d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the failure was originated corresponds to the circuit No2 of the line 2x110 kV Total Cerro Navia - El Salto, for which, its owner reported in its original report of Fall 22 km. The company Sociedad Transmisora Metropolitana S.A. has submitted antecedents regarding the maintenance carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Sociedad Transmisora Metropolitana S.A. points out that “Contingency is classified as urban”. g. Proprietary by the owner regarding the origin of the fault Case fortuitous or force majeure. Sociedad Transmisora Metropolitana S.A. refers in support of the proposal of the origin of the fault the following: • Photographic record with date, time and coordinates of the failure point. • Public and known report proving condition of the wind. • Specification of the type of element carried by the wind towards the drivers. h. Comuna where the failure is presented 13125: Quilicura. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (04/08/2024) Report of 5 days (09/08/2024) Sociedad Transmidora Metropolitana S.A. (STM) 05/08/2024 09/08/2024 Enel Distribución Chile S.A. (In the Dx) Not sent 2. 28 Time Dec. Time Norm. El Salto - Cerro Navia 110 kV ST Zonal Cerro Navia - Tap Lo Boza 110KV C2 01:00 01:07 El Salto - Cerro Navia 110 kV ST Zonal Tap Lo Boza - Tap Quilicura 110KV C2 01:00 01:07 El Salto - Cerro Navia 110 kV ST Zonal Tap Quilicura - Tap Chacabuco 110KV C2 01:00 01:07 El Salto - Cerro Navia 110 kV ST Zonformál El Salto - San Cristobal 110KV C2 01:00 01:07 El Salto - Cerro Navia 110 kV ST Zon Recoleta - San Cristóbal 110KV C2 01:00 01:09 El Salto - Cerro Navia 110 kV Zonal El Salto - San Cristóbal 110KV C2 01:07 - Dates and hours indicated correspond to the information provided by Sociedad Transmisora Metropolitana S.A. c. Consumption Loseño de Submóbal / % consumption H. H. H. H. H. H. H. H. Transformers No. 19.10 0.268 01:00 01:39 01:39 Quilicura No.2, No4 informed Information No. S/E Lo Boza Transformer No. 1 2.70 0.038 01:00 01:29 01:29 informed Transformers No. S/E Lo Boza 19.70 0.276 01:00 02:14 02:14 No4, No6 informed Total: 153.50 MW 2,154 % Uninformed (*) - Dates and times indicated correspond to what was reported by the Metropolitan Transmitter Society S.A. - Amounts of power loss estimated by the Coordinator according to his SITR records. (*): Sociedad Transmitadora Metropolitana S.A. reports a total of 256835 customers affected by the failures between 00:57 hours and 01:32 hours in both circuits of the line 2x110 kV El Salto - San Cristóbal - Cerro Navia 110 kV. (*): Sociedad Transmitadora Metropolitana S.A. reports a total of 25835 clients affected by the failures between 00:57 hours and 01:32 hours in both circuits of the line 2x110 kV El Salto - San Cristóbal - Cerro - Cerro 110 kV. Rmadores Enel S/E Quilicura Regulated 14.00 0.47 0.47 6.5 No1, No3 Distribution Transformers Enel S/E Quilicura Regulated 19.10 0.65 0.65 12.4 No2, No4 Distribution Enel S/E Lo Boza Transformador No.1 Regulated 2.70 0.48 0.48 1.3 Distribution Transformers Enel S/E Lo Boza Regulated 19.70 1.23 1.23 24.3 No4, No6 Distribution Customers Regulated : 57.8 MWh Free Customers : 0.0 MWh Total : 57.8 MWh - Dates and hours indicated correspond to what was reported by Sociedad Transmisora Metropolitana S.A. - Amounts of power lost estimated by the Coordinator according to their SITR records. - Real recovery curve expected v. S of availability of primary bars to recover the affected consumptions, based on the estimated time of recovery of the consumptions based on what has been reported by Sociedad Transmisora Metropolitana S.A. - Average speed of recovery. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 122.80 0.65 188.92 Last 20 % 30.70 1.23 24.89 100 % Total 153.50 1.23 124.46 4. Description of the configurations at the moments before and after the failure Demand of the system prior to failure: 7126.0 MW Frequency Regulation Distributed Frequency Control in the SEN prior to failure, using the plants El Toro (U1), El Toro (U2), El Toro (U4), Kelar (TG1), Mujillions (CTM3), Mujillones (IEM), Ralco (U1) and Ralco (U2). Resents the detail of the scheduled and forced maintenances for August 02, 2024.