Estudio para análisis de falla EAF 382/2024
“Falla en línea 110 kV Cerro Navia - El Salto N°2”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 01:00
Consumos desconectados (MW) 153.50
Demanda previa del sistema (MW) 7126
Porcentaje de desconexión 2.154 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Cerro Navia - El Salto Nº2 / LT084CI2TR03T0054ST01T0054
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
c. Identificación del elemento fallado
Nombre del elemento fallado Tap Chacabuco - Chacabuco 110 kV / LT084CI2TR03T0054ST01T0054
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
d.1 Origen y causa de la falla
Descarga eléctrica a tierra ocurrida en la línea 110 kV Cerro Navia - El Salto Nº2, específicamente en
el Tap Chacabuco - Chacabuco, en la llegada a S/E Chacabuco, causada por “un letrero publicitario de
grandes dimensiones, que se desprendió de un centro comercial ubicado a un costado de la
subestación Chacabuco, el cual quedó posicionado en la barra 110 kV del transformador Nº5,
asociada al circuito 1 de la línea El Salto - Cerro Navia”, y que por efecto del viento presente se
acerca a una de las fases del circuito Nº2.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viento hacia los conductores.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles (EAF 381-2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 3 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Sociedad Transmisora Metropolitana II S.A. indica lo siguiente: “Ocurrida
la OA, inmediatamente se inició el patrullaje de la línea en forma pedestre
encontrando signo de descarga eléctrica en la estructura T46 en donde se
encontraba elemento extraño (volantín) adosado sobre aislador atrapado
en elemento disuasor de aves (peineta). De esta forma se coordinó su
Falla en línea 110
retiro a distancia de modo de evitar futuras fallas. Cabe destacar que
EAF 452-2023 kV Cerro Navia - 24-10-2023
mantenemos una constante preocupación y monitoreo, para la prevención
Lo Aguirre Nº2
y evitar que eleven volantines en esta zona. Específicamente hemos
instalado señalización y en coordinación con propietario Enea, se
construyó una zanja alrededor de la línea evitando el ingreso masivo de
personas, el cual se encontraba terminado con anterioridad a la falla. En
el punto 11.2 adjuntamos fotografías de las acciones realizadas.”
La empresa Sociedad Transmisora Metropolitana II S.A. señala lo
siguiente: “Ocurrida la falla en forma inmediata se coordinó el recorrido
de la línea el cual se realizó con datos entregados por las protecciones de
Falla en línea 110
distancia. Una vez identificada el punto de falla en estructura 47 (interior
EAF 100-2024 kV Buin - Chena - 09-03-2024
de la S/E San Bernardo), se dio aviso al despacho y se revisaron los
Ochagavía Nº1
componentes como aislación, conductor y herrajes, no evidenciando
daños visibles, seguido de esto se procede a realizar prueba de
energización, con resultado satisfactorio.”
Sociedad Transmisora Metropolitana S.A. señala que “durante el mismo
viernes 02 de agosto se retiró el letrero publicitario de los conductores de
Falla en línea 110
110 kV asociados al Transformador Nº5, y se determinaron los daños en
EAF 381-2024 kV Cerro Navia - 02-08-2024
los otros componentes aledaños en donde se había encontrado el punto
El Salto Nº1
de falla”, y que “se programará a la brevedad posible la reparación de los
daños encontrados en la barra 110 kV del transformador Nº5.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: se ha producido una falla
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 381-2024).
d.4 Fenómeno eléctrico
DI21N: Distancia residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al circuito Nº2 de la línea 2x110 kV Cerro Navia -
El Salto, para la cual, su propietario informa en su Informe de Falla de 5 días, lo siguiente:
 Línea original data de 1922.
 Largo total de la Línea: 40.9 km.
 Retraso en inversiones pactadas: No hay retrasos en inversiones pactadas para la instalación.
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Sociedad Transmisora Metropolitana S.A. señala que “La contingencia es clasificada como urbana”.
g. Proposición del propietario respecto del origen de la falla
Caso fortuito o fuerza mayor.
Sociedad Transmisora Metropolitana S.A. remite en respaldo a la proposición del origen de la falla lo
siguiente:
 Registro Fotográfico con fecha, hora y coordenadas del punto de falla.
 Informe público y conocido que acredite condición del viento.
 Especificación del tipo de elemento arrastrado por el viento hacia los conductores.
h. Comuna donde se presenta la falla
13125: Quilicura.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (04/08/2024) Informe de 5 días (09/08/2024)
Sociedad Transmisora Metropolitana S.A. (STM) 05/08/2024 09/08/2024
Enel Distribución Chile S.A. (Enel Dx) No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
El Salto - Cerro Navia 110 kV ST Zonal Cerro Navia - Tap Lo Boza 110KV C2 01:00 01:07
El Salto - Cerro Navia 110 kV ST Zonal Tap Lo Boza - Tap Quilicura 110KV C2 01:00 01:07
El Salto - Cerro Navia 110 kV ST Zonal Tap Quilicura - Tap Chacabuco 110KV C2 01:00 01:07
El Salto - Cerro Navia 110 kV ST Zonal Tap Chacabuco - Tap Recoleta 110KV C2 01:00 01:07
El Salto - Cerro Navia 110 kV ST Zonal Tap Recoleta - San Cristóbal 110KV C2 01:00 01:09
El Salto - Cerro Navia 110 kV ST Zonal El Salto - San Cristóbal 110KV C2 01:00 01:07
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
c. Consumos
Pérdida de
Sub- Alimentador / % consumo Clientes H. H. H.
Comuna Consumo
Estación Paño pre-falla Afectados Desc. Dispon. Norm.
(MW)
S/E San Transformadores No No
54.20 0.761 01:00 01:08 01:08
Cristóbal Nº5, Nº4, Nº3, Nº2 informado informado
S/E Transformadores No No
26.30 0.369 01:00 01:08 01:08
Recoleta Nº2, Nº4 informado informado
S/E Transformadores No No
17.50 0.246 01:00 01:09 01:09
Chacabuco Nº4, Nº2, Nº8 informado informado
S/E Transformadores No No
14.00 0.196 01:00 01:28 01:28
Quilicura Nº1, Nº3 informado informado
S/E Transformadores No No
19.10 0.268 01:00 01:39 01:39
Quilicura Nº2, Nº4 informado informado
No No
S/E Lo Boza Transformador Nº1 2.70 0.038 01:00 01:29 01:29
informado informado
Transformadores No No
S/E Lo Boza 19.70 0.276 01:00 02:14 02:14
Nº4, Nº6 informado informado
Total: 153.50 MW 2.154 % No informado (*)
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
- Montos de potencia pérdida estimado por el Coordinador de acuerdo con sus registros SITR.
(*): Sociedad Transmisora Metropolitana S.A. informa un total de 256835 clientes afectados por las fallas ocurridas entre las
00:57 horas y las 01:32 horas en ambos circuitos de la línea 2x110 kV El Salto - San Cristóbal - Cerro Navia 110 kV.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
Paño Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
Transformadores Enel
S/E San Cristóbal Regulado 54.20 0.13 0.13 7.2
Nº5, Nº4, Nº3, Nº2 Distribución
Transformadores Enel
S/E Recoleta Regulado 26.30 0.13 0.13 3.5
Nº2, Nº4 Distribución
Transformadores Enel
S/E Chacabuco Regulado 17.50 0.15 0.15 2.6
Nº4, Nº2, Nº8 Distribución
Transformadores Enel
S/E Quilicura Regulado 14.00 0.47 0.47 6.5
Nº1, Nº3 Distribución
Transformadores Enel
S/E Quilicura Regulado 19.10 0.65 0.65 12.4
Nº2, Nº4 Distribución
Enel
S/E Lo Boza Transformador Nº1 Regulado 2.70 0.48 0.48 1.3
Distribución
Transformadores Enel
S/E Lo Boza Regulado 19.70 1.23 1.23 24.3
Nº4, Nº6 Distribución
Clientes Regulados : 57.8 MWh
Clientes Libres : 0.0 MWh
Total : 57.8 MWh
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
- Montos de potencia pérdida estimado por el Coordinador de acuerdo con sus registros SITR.
- Curva de recuperación esperada v/s recuperación real.
02:24
0022::1144
02:09
01:55
0011::3399
01:40
0011::2288 0011::2299
01:26
01:12 0011::0088 0011::0088 0011::0099
00:57
00:43
00:28
00:14
00:00
Transformadores Nº5, Nº4, Nº3, Nº2 Transformadores Nº2, Nº4 Transformadores Nº4, Nº2, Nº8 Transformadores Nº1, Nº3 Transformador Nº1 Transformadores Nº2, Nº4 Transformadores Nº4, Nº6
S/E San Cristóbal S/E Recoleta S/E Chacabuco S/E Quilicura S/E Lo Boza S/E Quilicura S/E Lo Boza
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados, en base a la hora
estimada de recuperación de los consumos basada en lo informado por Sociedad Transmisora
Metropolitana S.A.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 122.80 0.65 188.92
Último 20 % 30.70 1.23 24.89
100 % Total 153.50 1.23 124.46
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 7126.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1), El
Toro (U2), El Toro (U4), Kelar (TG1), Mejillones (CTM3), Mejillones (IEM), Ralco (U1) y Ralco (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 02 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 02 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
02 de agosto de 2024.
Mantenimientos
En anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 02 de
agosto de 2024.