Study for fault analysis EAF 376/2024 “On-line failure 110 kV Cerro Navia - Lo Aguirre N°2” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 00:00 Disconnected consumption (MW) 14 Prior system demand (MW) 8988.2 Percentage of disconnection 0.160 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Cerro Navia - Lo Aguirre N°2, Tramos 110 kV Tap Lo Aguirre - Lo Prado / LT063CI2TR03----R002 and Tap San Pablo - Tap Lo Prado / LT039CI2TR05----R002 Type of installation Transmission Line Nominal voltage 110 kV Segmento Zone Transmission Affected plant Sociedad Transmitora Metropolitana S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Bulnes #441, OsorUT, Los Lagos c. 1, Osorno, Los Lagos d.1 Origin and cause of the fault Forced disconnection of line 110 kV Cerro Navia - Lo Aguirre N°2, as a result of the operation of its protections in the S/E Cerro Navia, before a fault to ground in phase C, originated by a shortening of electrical distance between the bridge of this phase and the structure of the portal N°107 of the line section Tap Lo Aguirre - Lo Prado 110 kV, in the middle of a wind and rain storm in the area. d.2 Physical Phenomenon: CLI1: Natural event catastrophic (sism, volcanic, alluvial, tidal, etc.).The Transmitter Society Metropolitana S.A. refers in its report of failure of 5 days background to accredit the origin of the failure. d.3 Repetition Physical Phenomenation in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months. (EAF 375-2024). a S.A. indicates the following: “The fault immediately occurred and the route of the line was coordinated which was carried out with data delivered by the protections of distance. On the same day 7 May the entire urban area of the line was travelled and verification was carried out on the arrival to S/E La Dehesa. Given the environmental conditions and being night hours it was not possible to access the zones in hill. On 8 May the route of the Tap La Dehesa was carried out by means of vans and horses without finding data of the fault. On 9 May a new inspection was carried out by the use of drone, finding signs of discharges between the upper and lower phase of the circuit in vain between towers 9 and 10 to approximately Falla in line 2x110 kV The Jump EAF 202_2024 07-05-2024 200 meters of the tower 10. - Los Almendros N°2 Later on 10 May a new visit was made to the sector in order to physically identify the point of the discharge. It is worth analyzing the Dehesa already has crosses type mountain range in order to avoid this type of events. On Monday, May 13, 2024, a time gap was identified in the protections of the Los Almendros end. On Monday, May 13, 2024, this situation was reviewed, identifying the connector responsible for the timing synchronization loosely. The photographic record was adjusted and normalized. Enel Distribución Chile S.A. indicates that it does not apply. Sociedad Transmitra Metropolitana S.A. points out: “The failure occurred the control center gives notice to the maintenance staff, immediately coordinated the route of the line which was carried out with data delivered by the protections without finding obvious failure during the 110 kV Cerro in line early morning, so that the test of energyization is requested, EAF 375-2024 01-08-2024 Navia - Lo Aguirre N°2 being successful at 02:15. Later, on Saturday, August 3 is found point of failure in structure 107 (one before the arrival to S/E Lo Aguirre), finding evidence of discharges between bridge of blue phase with structure caused by the proximity of the bridge driver to the west corner of the portal. isma affected installation, during the last 24 mobile months (EAF 371-2022, EAF 452-2023, EAF 486-2023, EAF 021-2024 and EAF 375-2024). d.4 electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 110 kV Cerro Navia - Lo Aguirre N°2. The company Sociedad Transmisora Metropolitana S.A. delivers the following characteristics: • Tramo Cerro Navia - Tap San Pablo, 3.64 km double circuit in driver AASC 2x400 mm2 • Tramo Tap San Pablo - Lo Aguirre, 16.91 km in simple circuit in driver AASC 1x160 mm2 • Year of putting into service: 1980. The company Transmisora Metropolitana S.A. The owner has submitted background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 The Company General of Electricity S.A. indicates “Rural”. e of 48 hours 5 day report Coordinated (04-08-2024) (09-08-2024) Metropolitan Transmitter Society S.A. (STM) 05-08-2024 08-08-2024 Enel Distribution Chile S.A. (Enel Dx) Not submitted Not submitted General Electricity Company S.A. (CGE) 08-08-2024 08-08-2024 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. Cerro Navia - Lo Aguirre 110 KV ST Zon Cerro Navia - Tap San Pablo C2 00:00 02:15 Cerro Navia - Lo Aguirre 110 KV ST Zon Tap San Pablo - Lo Aguirre C2 00:00 02:15 Cerro Navia - Lo Aguirre 110 KV ST ZON 0.073 Lo Aguirre - Lo Prado C2 00:00 02:15 - Dates and hours indicated correspond to the information provided by Sociedad Transmisora Metropolitana S.A. c. Consumption Loseño de % H:15 - Lo Aguirtar 110 KV ST ZON 0.073 NICUR - Lo Aguirgar - Lo Aguirá - Lo Prado - Lo Prado - Lo Prado - Lo Prado - Lo Prado - Lo Prado C. / E2 Curacaví 4.14 0.050 5788 00:00 02:15 02:16 Total: 14 MW 0.160 % 12737 - Number of hours indicated correspond to what was reported by the Metropolitan Transmitter Society S.A. - Amounts indicated correspond to what was observed in the Coordinator's SITR. (*) According to the Coordinator's SITR, the automatic transfer of consumptions was processed through the closure of the switch 52HS1 S/E Saint Paul. (**) Calculated from the SITR data: previous power on the line 110 kV Cerro Navia - Lo Aguirre (30 MW), less the previous power on the SS/EE Lo Aguirre (4 MW), San Pablo (16 MW) and the loss reported by CGE S.A. in S/E Curacaví (9.99 MW). 3. Estimate of the energy not supplied Feeder / Type of Time Lossing ENS Sub-Stación Company Cliente Consumo (MW) Indic. (h) Desc.(MW) (MWl) Loguirre NI Enel Distribuulado 4.00 2.25 NI Free Customers : MWh Total : 31.6 MWh - Number of hours indicated correspond to that reported by the Metropolitan Transmitter Society S.A. - Amounts as observed in the Coordinator's SITR. (*) According to the Coordinator's SITR, the automatic transfer of consumptions was processed through the closure of the switch 52HS1 S/E Saint Paul. (**) Calculated from the SITR data: previous power on the line 110 kV Cerro Navia - Lo Aguirre (30 MW), less the previous power on the SS/EE Lo Aguirre (4 MW), San Pablo (16 MW) and the loss reported by CGE S.A. on S/E Curacaví (9.99 MW). - Expected recovery curve v/s real recovery. No significant differences between the actual recovery times compared to the availability times of the SS/SE Lo Aguirre, Lo Prado, and Curacaví primary bars were observed. - Average speed of recovery. Speed of Power Range recovery (MW) recovery (h) (MW/h) First 80 % last failure of 2.27 %. The details of the actual generation of the day 02 August 2024 are attached as follows: