Study for failure analysis EAF 367/2024 “On-line failure 110 kV Antillanca - Rio Bonito” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 19:09 Off-line consumption (MW) 0.18 Prior system demand (MW) 11047 Percentage of disconnection 0.002 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Antillanca - Río Bonito / LT021CI1TR02----T0003 Type of installation Transmission line Nominal voltage 110 kV Segment Dedicated transmission Owner affected installation South Transmission system S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the missing element Line 110 kV Antillanca - Río Bonito / LT021CI1TR02--T0003 Owner missing element South Transmission System S.A. RUT Francisco 77.312, Osorno c. The company STS S.A. points out that the cause of the failure was due to objects carried by the wind towards the conductors of the line, during the wind and rain season. d.2 Physical Phenomenon: CLI2: The object carried by the wind towards the conductors. STS S.A. did not submit all the evidence associated with the proposed Physical Phenomenon. In fact, according to Resolution 30989-2019 of the Superintendency of Electricity and Fuels, the following documents are pending: • Photographic record with date, time and coordinates of the failure point. • Specify type of element dragged by the wind towards the drivers. d.3 Restatement Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. E_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company STS S.A. indicates: “It is disconnected the same day line 66 Fault in line 66 kV EAF 327_2022 13-08-2022 kV Picarte - Corral of forced course with document SD CF Picarte - Corral 2023072726 for removal bark of tree in structure N°72”. The company STS S.A. indicates “System of Transmission of the South Fault in line 66 kV remove the bark of tree Eucaliptus from line 66 kV Remehue - EAF 467_2023 29-10-2023 Remehue - The Union N°1 Los Tambores on day 29/10/23”. The company STS S.A. does not indicate corrective actions of long term. Strike in line 66 kV of Transmission of the South S.A. does not indicate EAF 176_2024 29-04-2024 Picarte - Corral corrective actions. The company South S.A. Noise does not indicate the permission of SAF SAF S.A.A. 24 FAD in line 66 kV of transmission line - Fall of the S. s working permit of internal code repaired the line 66 kV Llollelhue – Los Lagos.". Failed in line 220 kV EAF 354-2024 01-08-2024 South Transmission System S.A. points out that “there are”. Ciru/elos - Mariquina Number of faults (without importing Physical Phenomenon) in the same installation: faults have occurred in the same affected installation, during the last 24 months mobile (EAF 027/2023, EAF 224/2023 and EAF 174/2024). d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the conductors of the line 110 kV Antillanca - Bonito River. According to the information given by its owner in the Coordinator's Infotechnical platform, this line possesses the following characteristics: • Date of entry into operation: or Section “Estr. N°266 – Antillanca 110 kV C1 N1 . No information, since the company Luz Osorno S.A. did not submit its reports of failure. g. Proprietary of the owner regarding the origin of the failure Force Major. South Transmission System S.A. refers in support of the proposal of the origin of the failure the following: • Public and well-known report confirming the condition of the wind. h. Comune where the fault is presented 10301: Osorno 10302: Puerto Octay. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (03/08/2024) 5 days report (08/08/2024) South Transmission System S.A. (STS) 01/08/2024 20/08/2024 Electrical Company of Osorno S.A. Not submitted Hydroenersur S.A. 01/08/2024 Not submitted 2. Description of the equipment affected to. Central Generation System Loss of Generation (MW) H. Disconnection H. Normalisation 1 2204 1909 2209 2209 Nal as, hours and amounts indicated correspond to the information provided by the company Hidroenersur S.A. and the historical record of the Coordinator's SCADA. b. Transmission system Affected element Segment Tramo Hora Desc. Hora Norm. S/E Rio Bonito ST Zonal Transformer 110/23 kV 19:09 22:05 Rio Bonito - Bonito 23 kV ST Dedicated Rio Bonito - Bonito 19:09 22:12 Río Bonito - Callao 23 kV ST Dedicated Río Bonito - Tap Nalcas 19:09 22:12 Rio Bonito - Tap Nalcas 19:09 22:12 - Dates and hours indicated correspond to the information provided by the South Transmission System S.A. c. Consumption Loss of % Feeder / Clients Comuna Consumption H. Desc. H. Dispon. Lossample Nalcas - Callao 19:09 22:12 - Dates and hours indicated by the South Transmission System S.A. c. Consumption / Sub-station Comunidad Consumption H. Desc. H. Dispon. H. Norm. Impon. Impon. Empor Año Prefectados (M) Prefallado Río Bonito El Cabrito / E.1 NI 0.18 0.00 0.002 NI 19: 00: 00: 0: 00: 0: 00: 00: % NI The Cabrito / E1 Osorno Light Regulated 0.18 2.95 3.03 0.5 Customers Regulated : 0.5 MWh Free Clients : MWh Total : 0.5 MWh - Hours and amounts indicated correspond to the information provided by the company STS S.A. (concords with what is indicated in the Coordinator's Platform for Receiving Measures for Economic Transfers). - Expected recovery curve v/s real recovery. 23:31 23:02 22:33 22:04 21:36 21:07 20:38 20:09 19:40 19:12 100.0% Real recovery expected No differences are observed between the actual recovery times compared to the availability times of the primary bar to recover the affected consumptions. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80% 0.14 3.03 0.05 Last 20 % 0.04 3.03 0.01 100 % Total 0.18 3.03 0.06 4. Description of the configurations in the moments prior to and after failure of the system prior to failure: 11047 MW Rate 1) Central Regulation of Control The following additional information will be requested: Hydroenersur SpA Company: • 5 day failure reports associated with the disconnected generating units at the time of the analyzed event. STS S.A.: • Clarify the need to delay the recovery of consumptions in S/E Rio Bonito through the availability of the medium voltage bar, in view of the need to inspect the affected transmission line, considering that the protections of both extremes operated in zone 1 (given that the failure would have been inside the line) and that the line was also energized after the successful automatic reconnection of the S/E antillanca 52H3 switch (taking into account of a transient failure). In addition, the facility failure reports, entered into the Neomandate system of the National Electrical Coordinator by South S.A. Transmission System, and other hydrogenesurp1 and hydrogene S.A. (a) The affected facility does not have an audit or other ongoing maintenance. However, it has an existing action plan associated with EAF 174/2024. (b) Short-term corrective actions: Short-term corrective actions are not indicated by the Coordinates involved. (c) Long-term corrective actions: