Study for fault analysis EAF 366/2024 “Forced disconnection of the bar 12 kV N°2 of S/E Concón” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 01/08/2024 Time 18:37 Disconnected consumptions (MW) 6.60 Prior demand of the system (MW) 11008.2 Percentage of disconnection 0.060 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Bar N°2 12 kV S/E Concón / B05T0057SE007T0057 Type of installation Bar Nominal tension 12 kV Segment Zone transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso 3. Identification of the defective element Bar N°2 12 kV S/E Concon / BA05T0057SE007T0057 Owner of the missing element Legal transmission S.A. 2 kV N°2 of S/E Concón, by means of the operation of its protection of overflow phase. The company Chilquinta Transmitación S.A. declares that there was a simultaneous failure in the feeders Higuerillas (paño C3) and Refinerías (paño C6), which generates the concurrent operation of the overflow protections associated with switches 52CT2 and 52C3 of S/E Concón. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. The company Chilquinta Transmitación S.A. sends the proofs ara accredit the physical phenomenon determined by the Coordinator. d.3 Confirmation: Renewing Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. A. indicates in its 48 Linares North Fall Report the following hours: “External failure”. Forced disconnection of the transformer N°1 EAF 443_2023 17-10-2024 Not indicated. 66/13.2 kV of S/E Linares North Forced disconnection of the transformer N°2 The companies Chilquinta Transmission S.A. and Luzlinares S.A. no EAF 107-2024 17-03-2024 66/13.2 kV of S/E indicate corrective actions in the short term. Linares Norte Forced disconnection of the Chilquinta Transmission S.A. indicates the following: Transformer N°1 “Given the event, formal letter indicating the EAF 289_2024 23-06-2024 66/13.2 kV of S/E abnormal desbalance recorded, which produced the operation of the Northern relé Linares master of the Power Transformer N°1”. Number of faults (without import Physical Phenomenon) at the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Phenomenon of power transformer PR51: • Nominal capacity of permanent current: 1.2 kA • Type: Cu bar IPS 532.04 mm2 • Year of entry into operation: 2018 f. Urban or rural location according to DS 327/1997 It was not informed by the company Chilquinta Distribution S.A. g. Proposal of the owner regarding the origin of the external fault. h. Commune where the fault is presented 05103: Concon. i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (03-08-2024) Report of 5 days (08-08-2024) Chilquinta Transmission S.A. 01-08-2024 08-08-2024 Chilquinta Distribution S.A. Not sent 2. Description of the equipment affected to. Generation System b. Transmission System NIfalquinta Segment Tramo Dec. Hora Norm. S/E Concón ST Bar 12 kV N°2 18:37 19:30 - The indicated hours are reported by the company Chilquinta Transmission S.A. c. Consumption 7 19:30 19:33 S/E Concón vguerilla / C3 NI 1.40 0.012 NI 18:37 19:30 20:35 Total: 6.60 MW 0.060% NI - The amounts and times indicated correspond to the information provided by the company Chilquinta Transmission S.A. NI: It was not informed by the company Chilquinta Distribution S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of Time Loss ENS Client Consumption (MW) Indispon. (h) Desc. (h) S/E Concón Tabolango / C4 Chilquinta Dx Regulated 2.60 0.88 0.93 2.4 S/E Concón Refinería / C6 Chilquinta Dx Regulated 2.60 0.88 0.93 S/E Concón Higuerilla / C3 Chilquinta Dx Regulated 1.40 0.88 1.97 2.8 Clients Regulated : 7.6 MWh Total : 7.6 MWh The amounts and times reported correspond to the company. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 11008.2 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the El Toro (U1, U2, U3 and U4), Mussels (IEM) and Ralco (U1 and U2). Scheduled Operation The details of the generation scheduled for the day 01 August 2024 are attached. Royal Operation In Annex No2 is attached the details of the actual generation of the day 01 August 2024. Central and daily report movement of the CDC In Annex No3 is presented the details of the movement of power stations and daily CDC report for the day 01 August 2024. 20:52 20:38 20:24 20:09 19:55 19:26 19:12 18:57 18:43 19:33 19:30 39% R ecu p eració n real 19:33 19:30 79% R ecu p erad n 20:35 19:30 100%