Study for fault analysis EAF 365/2024 “On-line failure 66 kV Negrete - Nahuelbuta” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 17:33 Disconnected consumptions (MW) 14.39 Prior system demand (MW) 10577.36 Percentage of disconnection 0.136 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Negrete - Nahuelbuta / LT297-----------T0058 Type of installation Line Nominal voltage 66 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco 5561, floor 17.Las Condes, Metropolitan Region of Santiago c. Identification of the missing element Name of affected element Structure 135 - Tap Renaico / LT297CI1TR02T0058 Forced connection of the line 66 kV Negrete - Nahuelbuta by automatic opening of the switch 52B2 of S/E Negrete, due to the operation of its protection of distance, caused by the fall of a tree on the stretch 66 kV Structure 135 - Renaic Tap between the structures No137 and No138. d.2 Physical Phenomenon: ARB2: Fall of tree on the line or installation. (*) (*) The Physical Phenomenon determined by the National Electrical Coordinator, from the information provided by the company CGE Transmission S.A. The company CGE Transmission S.A. indicates as physical phenomenon CLI1: Natural event catastrofic (sism, volcanic, alluvial, tidal, etc.)., transmitting background (probatory) with the aim of accrediting the origin of the fault. d.3 Reitation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. mission S.A. indicates that “it does not apply” to execute corrective actions EAF 328_2022 kV Villarrica - 13-08-2022 in the short or long term. Pucón Falla in line 33 EAF 387_2022 kV Hualte - 20-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. Quirihue Falla in line 33 The company CGE Transmission S.A. indicates the following: “It will synchronize the EAF 430_2022 kV Hualte - 23-11-2022 reconnector schedule”. Quirihue Disconnector line 66 kV CGE Transmission S.A. notes that “it of the trees between structures EAF 431_2022 24-11-2022 Curanihue - 3471 and 472 of the line LT 66KV Curanihue-Tres Pines” refers to EAF transmission S. Pines - 26-12-2022 corrective in short or long term. Lebu Falla online 66 EAF 010_2023 kV Curanilahue - 06-01-2023 CGE Transmission S.A. points out that the repair of the line was carried out. Three Pines Failure in line 66 EAF 035_2023 kV The Peumos - 30-01-2023 The company CGE Transmission S.A. points out that “Curacautin Failure in line 33 The company CGE Transmission S.A. points out that “No actions EAF 153_2023 kV Hualte - 03-04-2023 corrective”. Quirihue Failure in line 33 The company CGE Transmission S.A. points out that “No actions are considered EAF 186_2023 kV Hualte - 28-04-2023 corrective”. Quirihue Failure in line 66 EAF 247_2023 kV The Peumos - 08-06-2023 The company CGE Transmission S.A.A. notes: “Do not apply”. Curacautína in line 66 EAF 248_2023 kV Victoria - 08 Transmission SEC. Tree wing between the structures N°66 and N°67 of the line Mahns LT 66 kV Penco-Tomé on forest site Arauco”. Failure on line 66 The company CGE Transmission S.A. points out that “No actions considered EAF 306_2023 kV Los Peumos - 20-07-2023 corrective”. Curacautín Forced disconnection of the line EAF 324_2023 31-07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 The company CGE Transmission S.A. points out that “does not consider actions EAF 357_2023 kV Los Peumos - 20-08-2023 corrective”. Curacautín Falla online 66 EAF 399_2023 kV Los Peumos events - 09-09-2023 The company CGE Transmission S.A. notes that “do not apply”. CGE Transmission S.A. Company points out the following: “It is in development of the project NUP 3415, which will replace the TT and the TT. .” Online failure 66 EAF 446_2023 kV Los Peumos - 19-10-2023 The company CGE Transmission S.A. points out that “It does not apply”. Curacautín Online failure 66 EAF 458_2023 kV Los Peumos - 28-10-2023 Not indicated. Curacautín Failed on line 66 CGE Transmission S.A. notes: “Repair of structure EAF 459_2023 kV Caukenes - The affected 28-10-2023”. Vega The company CGE Transmission S.A. indicates the following: Failure in line “Improving the sequential record of events (SER) to mitigate EAF 461_2023 154 kV Charrua - 28-10-2023 variables by overwrite, in both systems of protections Associated Angels to the cloth A9 of S/E Charrua. In addition, the line of cable IRIG-B, associated to the protection system N°2 will be performed”. Falla in line 66 EAF 466_2023 kV associated with the SPNuquenes - The 29-1023 CGE transmission S. .A. does not indicate corrective actions. Fails in line 66 The company Parque Eolico Lebu-Toro SpA indicates the following: EAF 541_2023 kV Tres Pinos - 19-12-2023 “The protections of PEL, in case of having some inappropriate behavior Lebu, will be reviewed by the company H. Briones, who are experts in the handling of these equipments. If necessary, in the face of an inappropriate behavior, a new configuration would be carried out”. The company CGE Transmission S.A. points out the following: Failure in line 66 “Departures are made with the company owning the property (Forestal EAF 551_2023 kV Victoria - 30-12-2023 Arauco) to carry out the work of logging trees in vain E162 and E163 of Collipuli the LT66kV Collipuli - Victoria. According to the company CGE Line 66-041621”. Fall 66 CAF transmission S.A indicates that it has carried out the repair of the driver EAF 118_2024 kV Guindo - 22-021. The EAF 181-2024 kV Guindo - 29-04-2024 structures E87 and E88 of the line LT 66KV Guindo - Colonel N1 and N2. Colonel This activity will be completed at the end of August 2024.” 66 CGE Transmission S.A. fails online points out that “it does not apply.” EAF 183-2024 kV Los Peumos - 30-04-2024 Frontel S.A. does not indicate corrective actions. Curacautin The company CGE Transmission S.A. that “inspection work is carried out 66 online and repair on line 66 kV Los Peumos - Curacautin, for greater EAF 250-2024 kV Los Peumos - 12-06-2024 amp Review Annex V.I Technical Report of MSI.” Curacautin” The company Frontel S.A. does not indicate corrective actions in short term.