Study for fault analysis EAF 364/2024 “On line failure 66 kV Curanilahue Norte - Curanilahue” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 15:22 Unconnected consumptions (MW) 3.70 Prior system demand (MW) 10495 Percentage of disconnection 0.035 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Curanilahue Norte - Curanilahue Norte - Curanilahue / LT229CI1TR01T0058 Installation type Line Nominal voltage 66 kV Segment Zone transmission Owner Installation CGE Transmission S.A. affected RUT 77.465.741-K Legal Representative Iván Quezada E. Address Av. President Riesco N° 5561 Floor 14, Las Condes, Santiago, Chile c. Identification of the missing element Name Line 66 kV Curanilahue Norte - Curanilahue / LT229CI1TR00 Owner N. 66 kV Curanilahue Norte - Curanilahue, for which, the owner of the transmission line points out that “no apparent cause of failure is found, but it is presumed that some strange element was dragged towards the drivers. This is the result of the strong storm of rain and wind in the area”. d.2 Physical Phenomenon: CLI2: Object carried by the seeing towards the drivers. (*) The Physical Phenomenon determined by the National Electric Coordinator, from the information provided by the company CGE Transmitación S.A. The company CGE Transmitación S.A. indicates as physical phenomenon CLI1: Catastrophic natural event (sism, volcanic event, flood, maremoto, etc.)., transmitting background (probatory) in order to accredit the origin of the fault. d.3 Reitation Reitation Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 months_ Physical Phenomenon in facilities of the same owner: d. V The company CGE Transmission S.A. indicates: “The repair was carried out EAF 332-2022 16-08-2022 Army - Colonel N°2 of the cut line on the day 21-08-2022”. Failure in the circuit N°2 of the line 2x66 EAF 382-2022 17-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. kV Loncoche - Villarrica Forced disconnection The company CGE Transmission S.A. notes that: “the EAF 497-2022 of the line 66 kV The 26-12-2022 immediate inspection of the line, detecting failure point and Maquis - Hualañé determining the correct integrity of this one”. In line 66 kV CGE Transmission S.A. notes that: “no actions EAF 025-2023 are considered to be actions EAF 20-01-2023 Ccharcas - Correctional Hualte”. Line 110 kV The company CGE Transmission S.A. notes that “There is repair EAF 026-2023 Transmission S.A. The Ruca - Ovalle C1 and 21-01-2023 of affected structures N° N° F. execute EAF 158-2023 05-04-2023 Three Pines - Lebu corrective actions of short or long term. The company CGE Transmission S.A. points out that: “The fault fell on line 66 kV EAF 184-2023 28-04-2023 trees between the structures N°68 and N°70 of the line LT 66 kV Concepción - Mahns Penco-I took on forest site Arauco”. CGE Transmission S.A. indicates that it will schedule by June 2023 the fault in line 66 kV reconfiguration of the sequential register of events in the EAF 189-2023 28-04-2023 Army - Guido N°2 protections of the cloth B4 of S/E Army, in order to avoid its overwriting. Failure on line 66 kV EAF 197-2023 30-04-2023 The company CGE Transmission S.A. indicates that “It does not apply”. Line CGE Transmission S.A.S. to line 66 “It will be performed forced disconnection in wired and parametrization of the relé ReyRoller 7SR2 EAF24 EOL The company CGE Transmission S.A. points out the following: EAF 368-2023 San Vicente de Tagua 22-08-2023 “Reparation of EAF 228-2023 White Sands - 25-05-2023 Satellite Watch in SE White Sands”. Squadron Fault in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” execute EAF 339-2023 The Peumos - 25-07-2023 Short-term and long-term corrective actions. Curacautín Fault in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” run EAF 339-2023 The Peumos - 10-08-2023 Short-term and long-term corrective actions. CGE Transmission S.A. notes the following: EAF 368-2023 San Vicente de Tagua 22-08-2023 “Reparation of EAF transmission S.A”. Online failure 66 kV EAF 192-2024 06-05-2024 foreign element on lower conductor in structure E-33. Penco - Lirquén More detail can be found in annex III. The company CGE Transmission S.A. indicates: “Brigadas contractors of CGE Transmission toured the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and not finding any more new ones in the installation. After an attempt to energize no Fault in line 66 kV EAF 238-2024 05-06-2024 successful, a second route of the affected stretch, Victoria - Traiguén finding a lateral driver cut between structures 94 and 95 and, in addition, the damaged crossing in structure 95, proceeding to carry out works of repair of line in a sector of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguén to recover the S/E Traiguén. The company CGE Transmission S.A. indicates: “It was carried out to disconnect of Falla in line 66 kV the line to carry out 23 June 2024 tros points of the line according to SD 2024061368.” CGE Transmission S.A. notes: “The 18/06/2024 at 16:40 hours the foreign element is removed from the driver. After the temporary inspection was carried out of the LT 110kV Tap Alto Falla in line 110 kV Melipilla - Bollenar, in the sector where the cortex of eucalyptus fell EAF 279-2024 Tap Off Alto Melipilla - 18-06-2024 (troll), to verify the condition of the driver and that there are no other Bollenar elements. It is verified that there was no damage to the drivers, product of the short circuit arc and no other foreign elements are observed in the drivers.” Failure in line 66 kV EAF 330-2024 31-07-2024 The company CGE Transmission S.A. indicates “Do not apply”. Angol - Victoria Fall in line EAF 331-2024 CGE 31-07-2024 CGE Transmission S.A. notes that: “do not apply”. Villarrica - Pucón Falla in line 66 kV EAF 357-2024 line 01-08-2024. ocharcas - Hualte Eucalyptus in vain 82-83”. Number of faults (no matter Physical phenomenon) in the same installation: no failure occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Installation details, equipment or element where the failure occurred The element where the failure originated corresponds to line 66 kV Curanilahue Norte - Curanilahue, which is 3.15 km long, a nominal capacity of 33.6 MVA (permanent at 25°C with sun and nominal voltage) and whose year of operation was in 2019, according to the records of the Coordinator's Infotechnical System. CGE Transmitación S.A. did not submit any background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Not reported.