Study for failure analysis EAF 359/2024 “Forced bar disconnection 220 kV of S/E Central Rucúe” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and time of failure Date 01/08/2024 Time 14:38 Disconnected consumption (MW) 2.4 Prior system demand (MW) 11362.2 Percentage of disconnection 0.021 % Rating Shutdown does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 220 kV Rucúe - Quilleco / LT055CI2TR03----T0061 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Alfa Energy Transmitter S.A. RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Address Apoquendo 4501 Of 1501, Las Condes, Santiago 3. Identification of the failed element Name of the affected element Protection system associated to the J1 cloth of S/E Central Rucue / SP001T0061SE009G0004 Owner of the fault element Alfa Transmitora de Energía S. 52J1, 52J2, 52J4, 52JU1 and 52JU2 of S/E Central Rucue and 52J2, 52JT1 and 52JT2 of S/E Central Quilleco, corresponding to the switches associated with the bars 220 kV of those SS/EE, by means of the operation of their protections against a fault in line 220 kV Rucue - Quilleco. The company Alfa Transmitter of Energy S.A. declares that the failure in the mentioned line was product of the climatic front, while for the operation of the protection of the failure of the cloth J1 Central Rucue Central Rucue and the not opening of the switch 52J1 of S/E Central Quilleco, does not present the sufficient history to clarify such behavior. d.2 Physical Phenomenon: OTR2: Origin not determined. d.3 Repetition: Phenomenon Physical failure in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. affected installation, during the last 24 mobile months. d.4 FA50BF electric phenomenon: Switch failure. e. Installation details, equipment or element where the failure occurred The element where the failure originated corresponds to the protection systems associated with the J1 cloth of S/E Central Rucúe, which corresponds to two ABB REL316, according to the information stored on the Coordinator's Infotecnica platform. In this regard, the company Alfa Transmitter of Energy S.A. referred the history corresponding to the maintenances carried out during the last 24 months to the line 220 kV Rucúe - Quilleco and to the S/E Central Rucúe. f. Urban or rural location according to DS 327/1997 The company Copelan Ltda. indicates: “Extremedly Low Density”. g. Proposal of the owner regarding the origin of the fault The company Alfa Transmitora de Energía S.A. f. Urban or rural location according to DS 327/1997 The company Copelan Ltda. indicates: “Extremadly Low Density”. i. 024 Electric Cooperative Los Angeles Ltda (Copelan Ltda.) 19-08-2024 23-08-2024 2. Description of equipment affected to. Central Generation System Unit Generation Loss (MW) Time Dec. Time Norm. HP Rucúe 1 68 14:38 20:50 HP Rucúe 2 72 14:38 21:13 HP Quilleco 1 30 14:38 21:29 HP Quilleco 2 33 14:38 21:45 Total: 203.00 MW - The timetables indicated correspond to the information provided by the company Colbún S.A. b. Transmission System Element Affected Segment Tramo Dec. Hora Norm. S/E Central Rucúe ST Dedicated Barra 220 kV N°1 14:38 19:39 S/E Central Rucúe ST Decúdeo Dedicado Bar 220 kV N°2 14:38 19:39 S/E Central Quicúco ST Dedicated Barra 220 kV N°1 14:38 20:19 S/E Central Rucúte St Dútea 14: 38 19:51 19:54 Rucúe S/E Central Colbún / E6 Quilleco 1.20 0.011 28 14:38 19:51 19:54 Rucúe Total: 2.40 MW 0.022% 688 - The amounts and times indicated correspond to the information reported by the companies Copelan Ltda and Alfa Transmitter of Energy S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) S/E Central Rucúe Colbún / E6 COPELAN Regulated 1.20 5.22 5.27 6.3 S/E Central Rucúe Colbún / E6 COPELAN Regulated 1.20 5.22 5.27 6.3 Customers Regulated recovery times : 12.6 MWh Free Customers : MWh Total : 12.6 MWh - The amounts and times indicated correspond to the information provided by the companies Copelan Ltda and Alfa Energy Transmitora S.A. - 1st recovery curve v/s 1954 Actual 1954 1954 - 1954 - 1953 48 5.27 0.09 100 % Total 2.40 5.27 0.46 4. Description of the configurations at the pre-failure and post-failure times System pre-failure demand: 11362.2 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to failure, using Angosture (U2 and U3), Colbun (U1 and U2), El Toro (U1, U2, U3 and U4), Nueva Renca and Ralco (U1). Status and pre-failure configuration The transmission facilities were in normal service at the moments prior to forced disconnection, with the following particularity: • The S/E Central Rucue 52J3 switch was open as a result of a previous failure. Other relevant background As reported by the High Energy Transmitter Company S.A.: “On Thursday 01 August 2024 at 14:38 hrs, a forced switch is produced by protection action 21L of the LT 220 kV Rucoque – Quilleco, the unit J1 of S/E Rucue functions records a minimal impedness of the S/E section of the S/E to phase. ra 1 and 2 of S/E Rucue”. On the other hand, depending on the background presented at the date of issue of this Study for Failure Analysis, the following additional information will be requested: Alfa Transmitter of Energy S.A.: • Technical report indicating how the protections associated with the switches 52J1 of S/E Central Quilleco and 52J1 of S/E Central Rucue operated, and how they should have operated these protections, for the event analyzed in this EAF. • Results of the investigation of the cause and origin of the openings of the switches of its represented in the SS/EE Central Rucue and Central Quilleco, faced with a failure that took place on the line 220 kV Rucue - Quilleco, and sending a schedule with dates defined to execute the corrective measures adopted to avoid the repetition of the event. In addition, reports of failure of installations entered in the Neomancer system of the National Electric Coordinator by the companies Alfa Transmiso S.A., Colbún S.A.A. A. and Electric Cooperative Los Angeles Ltda. (Annex No. 2) Preventive and/or corrective actions (a) The affected facility does not have an audit, action plan or other ongoing maintenance.