Study for fault analysis EAF 352/2024 “Forced disconnection of line 66 kV Central PE Los Buenos Aires - Negrete” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 13:07 Consumptions disconnected (MW) 29.19 Prior system demand (MW) 11303.1 Percentage of disconnection 0.258 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of facility Line 66 kV Central Wind farm Buenos Aires - Negrete / LT298CI1TR04----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission affected CGE Transmission affected installation S.A. RUT 77.465.741-K Legal Representative Iván Quezada Escobar Address Av. Presidente Riesco N°5561 floor 14, Las Condes. c. Identification of the element affected Páño B2 de S/E Central Eolic Park Los Buenos Aires / PA002 Power0292SE009G0292 Owner of the company N° 76. REUC platform of the Coordinator. d.1 Origin and cause of the fault The forced disconnection of the line 66 kV Central Parque Eolico Los Buenos Aires - Negrete, as a result of the automatic opening of the switch 52B2 of S/E Central Parque Eolico Los Buenos Aires. The company Enel Green Power Chile S.A. indicates that the cause of the operation coincides with a transient failure occurred in the line 154 kV Charrúa - Los Angeles, whose protections of its end Charrúa successfully reconnected the mentioned line. d.2 Physical Phenomenon: OPE6: Failures in third-party installations or in another segment. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical in facilities of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. o Voltage. e. Details of the installation, equipment or element where the fault occurred The element where the forced disconnection of the line 66 kV Central Parque Eolico Los Buenos Aires - Negrete, corresponds to the protection systems associated to the cloth B2 of S/E Central Parque Eolico Los Buenos Aires, which correspond to two relays SEL-311L, which were put into service in 2016 according to the information stored on the platform Infotecnica of the Coordinator. In this regard, the company Enel Green Power Chile S.A. does not send background corresponding to the maintenances carried out to these equipments during the last 24 months. f. Urban or rural location according to DS 327/1997 It was not reported by the company Frontel S.A. g. Propion of the owner regarding the origin of the fault The company Enel Green Power Chile S.A. in its 48 hour failure report indicates origin “External”. h. Comuna where the failure is presented 08301: Los Angeles. i. Date of delivery of information to the Coordinator Report of 48 hours Report of 5 days Coordinated Power (03-08-2024) (08-08-200) (GE No. ion del Sur S.A. (STS S.A.) 04-08-2024 16-08-2024 Empresa Eléctrica de la Frontera S.A. (Frontel S.A.) 20-08-2024 Not shipped State Railways Company (EFE) Not shipped Not shipped Winds of Renaico SpA 08-08-2024 Not shipped WPD Negrete SpA 02-08-2024 07-08-2024 2. Description of equipment affected to. System of Central Generation Unit Loss of Generation (MW) Time Dec. Hora Norm. PE Negrete - 25.00 13:07 13:25 PE La Flor - 23.00 13:07 13:18 Total: 48.00 MW - The times indicated correspond to the information provided by the companies WPD Negrete SpA, Winds of Renaico SpA - 13:07 S:18 hours pre-reg. aico / E3 Negrete and Renaico 0.61 0.005 1715 13:07 13:18 13:18 Los Angeles, S/E Negrete Birth / E2 5.45 0.048 12233 13:07 13:18 13:18 Birth and Negrete S/E Negrete Mulchen / E1 Mulchen and Negrete 0.00 0.0000 2626 13:07 13:18 13:18 Contulmo, The S/E Los Sauces Purén / E1 Sauces, Lumaco and 3.06 0.027 5586 13:07 13:18 Purén Bosages Cautin S/E Los Sauces 0.02 0.000 1 13:07 13:18 / E2 Tirúa, Nagol, Los Sauces, S/E Los Sauces Lumaco / E3 1.06 0.009 6178 13:07 13:18 Total: 29.19 Lumaco, Purén and Traiguén S/Ellipulli NI 4.00 0.035 NI 13:07 13:18 S/E Angol NI 13.00 0,15 NI 13:07 13:18 S:18 13:18 Total:08 RONTEL Regulated 0.24 0.18 0.18 0.1 S/E Negrete Birth / E2 FRONTEL Regulated 5.45 0.18 0.18 1.0 S/E Negrete Mulchen / E1 FRONTEL Regulated 0.00 0.18 0.18 0.0 S/E The Sauces Purén / E1 FRONTEL Regulated 3.06 0.18 0.18 0.6 S/E The Sauces Cautin Forest / E2 FRONTEL Regulated 0.02 0.18 0.18 0.0 S/E The Lumaco Sauces / E3 FRONTEL Regulated 1.06 0.18 0.18 0.2 S/E Collipulli NI FRONTEL Regulated 4.00 0.18 0,7 S/E Angol NI FRONTEL Regulated 13.00 0.18 2.4 Customers Regulated : 5.4 MWh Free Customers : MWh Total : 5.4 MWh - The amounts and times indicated correspond to the information provided by the company STS S.A. and the historical record stored in the Coordinator's SITR. - Expected recovery curve v/s. 33::1188 38% 38% Expected recovery 1133::1188 42% 1133::1188 55% 1133::1188 100% 4. Description of the configurations at the pre-failure and post-failure times Demand of the system prior to failure: 11303.1 MW Frequency Regulation Distributed frequency control in the National Electrical System, prior to failure, using the Angosture (U2 and U3), Colbun (U1 and U2), El Toro (U1, U2, U3 and U4), Nueva Renca and Ralco (U1). Operation Scheduled In Annex No1 the detail of the generation scheduled for August 01, 2024 is attached. Royal Operation In Annex No2 is attached the details of the actual generation on August 01, 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for August 01, 2024. Maintenances In Annex No4 is presented the details of the scheduled and forced maintenances for August 01, 2024. As reported by the company Enel Green Power Chile S.A.: “Interruption by protections 52B2, cause of successful reconnection of switch 52A9 S/E Charrua, corresponding to LT 154 KV Charrua-Los Angeles, is not operating the event. According to information provided by the company Enel Green Power Chile S.A.: “Operation with successful automatic reconnection of switch 52A9 S/E Charrua, corresponding to LT 154 KV Charrua-Los Angeles is operating the event. According to information provided by the company Enel Green Power Chile S.A.: “Interruption by protections 52B2, cause of successful reconnection of switch 54kV Los Angeles, S/E Charrua - Charrua - Charrua-Los Angeles is operating the event. According to information from the company Enel Green Power Chile S.A.: “Operation by protections 52B2, cause of successful reconnectation of switch 154kV Los Angeles - Charrua - Charrua, corresponding to LT 154 KV. South S.A. mission.”