Study for fault analysis EAF 350/2024 “Fault on line 154 kV Charrua - Los Angeles” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 12:38 Disconnected consumption (MW) 73.75 Prior system demand (MW) 10476.00 Percentage of disconnection 0.704% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of installation Line 154 kV Charrua - Los Angeles / LT108CI1TR03--T0058 Type of installation Transmission Line Nominal voltage 154 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 17, Las Condes. c. Identification of the missing element Name Line 154 kV Charrua - Los Angeles / LT108CI1TR03----T0058 Owner missing element CGE Transmission N°5561 Floor 17. , by operation of the protections of both extremes, with subsequent successful automatic reconnection of the Charrua end, before the occurrence of a biphasic fault between phases B and C, of a transitory character, during strong wind and rain in the area. d.2 Physical Phenomenon: CLI1: Catastrophic natural event (sism, volcanic, flood, tidal, etc.). The company CGE Transmitación S.A. sends background to accredit the origin of the fault. d.3 Reitation: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 16 faults have been produced in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Fall Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Indicated in line 66 kV EAF 277_20A. “It does not apply”. Fernando - Placilla Online failure 66 kV Los EAF 362_2023 22-08-2023 The company CGE Transmitación S.A. indicates that “It does not apply”. Maquis - Hualañé The company CGE Transmitación S.A. indicates: “We analyze relay events SEL 387 S1 and SEL 351 S2. The following day we question F4c relays associated with the panels C1 and C2. It is observed that there are events in the fault schedules. We analyze relay events SEL- Opening 311C. An inspection of the entire section of the S/E 52C8 S/E Pan de Pan de Azúcar-Marquesa on the day of the failure is carried out without evidence of the failure. EAF 394-2023 switches 52B and 06-09-2023 visual inspection and local tests to the switch 52B of S/E switch is performed by S/E Pan de Pan de Azúcar on the day of the failure, without finding obvious cause Sugar (during the week of the 25 to 29 of the present will be carried out thorough tests to the switch, then during the week of the 2nd of the 52B of October. a LT Alonso de Ribera - EAF 247-2024 Alonso de Ribera - 08-06-2024 Chiguayante.” Chiguayante - “The IRIG B connection to the relays 311C and 311L of the B2 cloth of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out on the control system 66 kV of the switch associated with the 52CT1 panel. Engaged activity EAF 329-2024 Talcahuano - Latorre 31-07-2024 to September 2024. N°1 • Driver replacement between the structures E- 05 to E-06 of the line LT 66 kV Talcahuano – Latorre N°1. Activity committed to December 2024.” Failure in line 66 kV The EAF transmission SGE 333-2024 01-08-2024 The company CGE Transmission S.A. indicates that “Do not apply”. Peumos - Curacautin Fault in line 66 kV EAF 334-2024 01-08-2024 The company indicates KGE Fall S. .A. indicates that “it does not apply”. Curanilahue - Tres Pinos CGE Transmission S.A. indicates that it has carried out the installation of a 66 kV new line post in the structure N°61 and, moreover, the EAF 343-2024 01-08-2024 Villarrica - Pucón stage of driver that has resulted in damages between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates that “The fault in line 66 kV EAF 345-2024 01-08-2024 trees that have fallen to the lines and, moreover, the Guindo - Colonel N°2 elements that have been damaged result from the events”. The company CGE Transmission S.A. indicates that “The potential variables of registry SER will be modified so that they do not occur over the writing. The removal of the associated trees that were on the Fall in line 66 kV 24 elements and, moreover EAFn24 the control EAFnivados to the On August 8, 2024." The company CGE Transmitación S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimetral metal mesh that is above the level of tambourines. Wind conditions dragged small mesh segments towards the bushing of the switch of the condenser bank. Immediately after the fault cause was detected, it was untimely opening requested the opening of the SSCC that feeds the EAF bank 348-2024 of the switch 52CT1 of 01-08-2024 condensers in bar. S/E San Pedro It was programmed for the 13th and 14th of August the review, cleaning and clearing of the affected area, in order to be able to re-energize the condenser banks. 01/08/2024 at 20:26 hours the CT reports problems in opening and closing mechanism of the 52CT1 of S/E San Pedro. Subsequently on August 06/08/2024 at 17:13 hours the opening and closing tests of the 52CT1 of S/E San Pedro are concluded satisfactorily so being available for operation. F 349-2024 01-08-2024 Army - Guindo downed and repaired the damaged driver, both by the storm and by the subsequent theft." Number of faults (no matter how physical phenomenon) in the same installation: There has been a failure in the same affected installation during the last 24 mobile months, corresponding to the Study for Failure Analysis EAF 461-2023. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the line 154 kV Charrua - Los Angeles, which as reported by the owner on the Coordinator's Infotechnical platform, has a length of 43.89 km and a driver ACSR Ibis, and its date of entry into operation was in the year 1997. The company CGE Transmission S.A, owner of the failed installation, does not present the maintenances performed to the line 154 kV Charrua - Los Angeles during the last 24 months. f. Urban or rural location according to DS 32pel7/1997 CGE S.A. The company CGE Transmitación S.A. refers the following background in support of the proposal of the origin of the fault: • Technical report of the facts that cause the failure. • Public and known report that accredits the event alleged. • Report of supply interruption. h. Commune where the fault is presented 8303: Cabrero. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-08-2024) CGE Transmitación S.A. 02-08-2024 Eléctrica de la Frontera S.A. (Frontel S.A.) 04-08-2024 16-08-2024 General Company of Electricity S.A. (CGE S.A.) 07-08-2024 Not delivered WPD S.08-2024 Not delivered Eléctrica de la Frontera S.A. (Frontel S.A.) 20-08-2024 Not delivered Cooperative Eléctrica Los Angeles Ltda (Coopelan) Not delivered 09-08-2024 Not delivered 09-08-2024 SPD Negreta S. 1-08-2024 Not delivered Espinos S.A. Not delivered Not delivered 2. Description of equipment affected to. Central Generation System Unit Loss of Generation (MW) H. Disconnect H. Standardisation PE Cuel - 21.0 12:38 15:35 PE Alena - 34.0 12:38 13:49 PE Negrete - 25.0 12:38 12:56 PE La Esperanza - 5.0 12:38 17:01 PE Los Buenos Aires - 4.0 12:38 13:22 PE La Flor - 20.0 12:38 12:52 PE Mesamávida - 9.8 12:38 12:46 Picoiquen U1 2.0 12:38 16:02 Picoiquen U2 2.0 12:38 16:02 Renaico U1 6.5 12:38 12:52 Alto Renaico U1 1.1 12:38 12:52 Total: 130.4 MW - The amounts and schedules indicated correspond to the information provided by the companies Aela Elica Negrete SpA. AR Alena SpA., WPD Negrete SpA., Enel Green Power Buenos Aires S.A., Windings of Renaza 15:27 S/E Eolic Central Alena ST Dedicated Transformer 154/33 kV 12:38 13:02 S/E Wind Central Alena ST Dedicated Transformer 154/33 kV 13:07 13:45 S/E Central Wind Park Los Buenos Aires ST Dedicated Transformer 66/33 kV 12:38 13:21 - The schedules indicated correspond to those reported by the companies CGE Transmission S.A., Aela Eolica Negrete SpA., AR Alena SpA. and Enel Green Power Chile S.A. c. Consumptions Loss of % Feeder / Customers H. H. Sub-Station Comuna Consumption Foam Affected Desc. Dispon. Norm. (MW) pre-fall S/E The Avellano La Mona / E1 S50 359 12:38 12:43 S/E The Avellano Laja / E3 Los Angeles 1.70 0.016 505 12:38 12:43 S/E 12:43 12:43 12:43 12:43 12:43 12:43 12:43 Velasco S/E Villagrran / C4 Los Angeles 3.60 0.034 8649 12:38 12: 12:43 12:43 12:43 /:43 Velasco S/E Manso de Quilque / C5 Los Angeles 0.90 0.009 1 12:38 12:43 12: 12:43 12:43 Velasco S/E Angol O'Higgins / C1 S/I 6.22 0.059 S/I 12:38 12:52 12:52 12:52 S/E Angol Deuco / C5 Los Angeles 0.990 0.009 1 12:38 12:43 12:43 12:43 12:43 12:43 12:43 12:43 Velasco S/E Angol O'Higgins / C1 S/I 6.12.22 0.059 S/E Angol Los Sauces / E1 S/I 5.81 0.055 S/I 12:38 12:52 12:52 12:52 12:52 12:52 12:52 Tijerral - Roblerery / S/E Angol S/I.37 0.023 S/I 12: 12:52 12:52 S/I S/I S/I S/I 12: 12: 12:52 S/ I 12: 52 S/I 12: 12: 52 S/ I 12: 5 S/ I, S/ I, S/ I, S/ I, S/E Ang: 12: S/E Angulz, S/ I 12: 12: 12: 12: 12: 12: 12: 12: 12: 5; 12; 12: 5, The S/ I, The S/ I, The S/E Angulz S/ I, The S/E Ang S/ I, The S/ I, The S/ I, I, I, 12: 12: 12: 12: 12: 12: 12: 12: 12; 12; 12: 12: 12: 12: 12; 12; 12; 12; 12: 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12; 12: 5; 12; 12; 12: 5; 12; 12; 12: 5; 12; 12; 12: 5; 12: 5; 12; 12; 12: aico 0.56 0.005 1715 12:38 12:52 12:52 E3 Los Angeles, Negrete - S/E Negrete Nativity regulation, 6.92 0.066 12233 12:38 12:52 Birth / E2 Negrete Negrete - Mulchen / S/E Negrete Mulchen, Negrete 0.80 0.008 2626 12:38 12:52 12:52 E1 Total: 73.75 MW 0.704 % >67763 - The amounts and schedules indicated correspond to the information provided by the companies CGE S.A., CGE Transmittación S.A. and STS S.A., in addition to the registration of the National Electrical Coordinator's Measurement Platform. - S/E: Without Information. 3. Estimate of the undelivered energy Type of Time Loss Canna 0.08 0.08 0.08 0.05 S/Epel.2 S/EgEL.2 1. nes / C2 CGE Regulated 4.60 0.08 0.08 0.4 Velasco S/E Manso de Germany / C3 CGE Regulated 5.70 0.08 0.08 0.5 Velasco S/E Manso de Villagrán / C4 CGE Regulated 3.60 0.08 0.08 0.3 Velasco S/E Manso de Quilque / C5 CGE Regulated 0.90 0.08 0.08 0.1 Velasco S/E Angol O'Higgins / C1 Front Regulated 6.22 0.23 0.23 1.5 S/E Angol Deuco / C2 Front Regulated 5.81 0.23 0.23 1.4 S/E Angol Tijeral - Robbery / C3 Front Regulated 2.37 0.23 0.23 0.6 S/E Angol Los Sauces / E1 Front Regulated E.80 0.23 0.23 S/E Collipuli Malleco / C1 Front Regulated 1.20 0.23 0.3 The Sauces - Pure / S/E The Sauces Front 0.03 E.