Study for failure analysis EAF 344/2024 “On-line failure 66 kV Pitrufquén - Lastaria N°2” Date of issue: 23-08-2024 1. Detailed description of disturbance 1. Date and Time of failure Date 01/08/2024 Time 11:28 Disconnected consumption (MW) 1.10 Prior system demand (MW) 11030.1 Percentage of disconnection 0.010 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Pitrufquén - Lastaria N°2 / LT028CI2TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, The Counts. 3. Identification of the affected element Name Line 66 kV Pitrufquén - Lastar Iván. üén, corresponding to the line 66 kV Pitrufquén - Lastarria N°2, by means of the operation of its protections of distance. The company CGE Transmission S.A. declares that the fault was due to the breakdown of conductor between the structures N°44 and N°45 of the mentioned line, due to the fall of a tree on the line in the sector of Lastarria, commune of Loncoche. d.2 Physical Phenomenon: ARB2: Fall of tree on the line or installation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: Yes there have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID FALLA DATE_FALLA ACTION_CORRECTIVA Falla en línea 66 kV CGE Transmission S.A. indicates that “it does not apply” to SAF 322 Fall22 k22. .A. indicates the following: “The EAF 430_2022 23-11-2022 Hualte - Chirihue reconnector schedule”. Line disconnection 66 kV CGE Transmission S.A. points out that “tree-tightness between structures EAF 431_2022 24-11-2022 Curanilahue - Three 471 and 472 of the line LT 66KV Curanilahue-Tres Pinos”. Pines Fault in line 66 kV The company CGE Transmission S.A. points out that “No actions EAF 432_2022 Peumos - 24-11-2022 corrective”. CGE Transmission S.A. indicates that no actions apply EAF 436_2022 29-11-2022 Hualte - Chirihue corrective in the short term nor long term. Negative in line 66 kV The company CGE transmission S.A. CGE transmission S.A. indicates that they do not apply actions EAF 436_2022 Hualte - Chirihue corrective in the short or long term. It does not apply”. Curacautín Falla on line 33 The company CGE Transmission S.A. points out that “No actions considered EAF 153_2023 kV Hualte - 03-04-2023 corrective”. Quirihue Failure on line 33 The company CGE Transmission S.A. points out that “No actions considered EAF 186_2023 kV Hualte - 28-04-2023 corrective”. Quirihue Failure on line 66 EAF 247_2023 kV Los Peumos - 08-06-2023 The company CGE Transmission S.A. notes that “No actions apply”. Curacautín Failure on line 66 EAF 248_2023 kV Victoria - 08-06-2023 The company CGE Transmission S.A. points out: “Do not apply”. Collipuli Failure on line 66 The company CGE Transmission S.A. points out that “No actions EAF Transmission S.A. ea EAF 324_2023 31-07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 kV The company CGE Transmission S.A. points out that “does not consider EAF 357_2023 actions Peumos - 20-08-2023 corrective”. Curacautín Falla online 66 kV EAF 399_2023 Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “does not apply”. Curacautín The company CGE Transmission S.A. points out the following: “Is in development of the NUP 3415 line, which will replace the TTCC and the Falla online 66 kV electromechanical protections to digital in the cloth B2, to return EAF 406_2023 Alonso de Ribera - 14-09-2023 the transfer of the line Chiguayante from the PAD to the cloth B2, Chiguayante adding characteristics of the records of events and oscilográ. The expected date of putting into service declared in the 30 Falla PDPA line 66-09 a EAF 459_2023 kV Cauquenes - The affected 28-10-2023”. Vega The company CGE Transmission S.A. indicates the following: Failure in line 154 “Improves adjustment of the sequential event record (SER) to mitigate EAF 461_2023 kV Charrua - The 28-10-2023 variables by overwrite, in both protection systems Angels associated with the S/E Charrua A9 cloth. Additionally, the replacement of IRIG-B cable, associated with the protection system N°2 will be carried out.” Failure in line 66 EAF 466_2023 kV Cauquenes - The 29-10-2023 CGE Transmission S.A. indicates: “Do not apply”. Vega The company STS S.A. indicates that in the short term study of Falla online 66 kV EAF 502_2023 17-11-2023 adjustment of harmonics retention elements associated with protection Victoria - Collipulli 87T of the N°1 Transformer of S/E Nahuelbuta. The company CGE Transmission S.A.A.A. If necessary, in the face of inappropriate behaviour, a new configuration would be carried out”. The company CGE Transmitación S.A. points out the following: Failure in line 66 “The arrangements are made with the company that owns the property (Forestal EAF 551_2023 kV Victoria – 30-12-2023 Arauco), to carry out logging operations of trees in vain E162 and E163 of Collipuli the LT66kV Collipuli – Victoria. According to 2024001621”. Failure in line 66 kV CGE Transmitación S.A. indicates that it carried out the repair of the driver EAF 118_2024 Guido - Colonel 22-02-2023 cut between structures N°132 and N°133 of line 66 kV Guindo – N°1 Colonel N°1. Failure in line 66 kV EAF 178_2024 The Peumos - 29-04-2024 No corrective actions are indicated. CGE Transmitación S.A. notes the following: Falla in line 2x66 “Manage with owners to cut trees outside faja 2. Curacautin The company CGE Transmitación S.A. that “we carry out inspection work Failure online 66 kV and repair on line 66 kV Los Peumos - Curacautín, for greater EAF 250-2024 Los Peumos - 12-06-2024 abundance review Annex V.I Technical Report of MSI.” Curacautín” The company Frontel S.A. does not indicate corrective actions in the short term. 66 CGE Transmitación S.A. indicates that it is managed with owner the logging or EAF 282-2024 kV Talcahuano - 20-06-2024 pruning trees out of strip between structures E-06 and E-17 of the Latorre line N°1 LT 66 kV Talcahuano-Latorre N°1. This by sending letter. Failed online 66 The company CGE Transmitación S.A. notes that “it does not apply”. EAF 316-2024 22-07-2024 kV Teno - Curicó The company STS S.A. notes that “do does not apply”.