Estudio para análisis de falla EAF 340/2024
“Desconexión forzada del transformador Nº1 66/13.2 kV de S/E Deuco”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 10:50
Consumos desconectados (MW) 9.21
Demanda previa del sistema (MW) 10576.0
Porcentaje de desconexión 0.087 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Transformador Nº1 66/13.2 kV S/E Deuco / ET01T0003SE069T0003
Tipo de instalación Transformador de poder
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
c. Identificación del elemento fallado
Relé Buchholz del transformador Nº1 66/13.2 kV de S/E Deuco /
Nombre del elemento fallado
SP007T0003SE069T0003 (*)
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
(*): Se indica código del relé de protección sobre el cual el relé Buchholz envía orden de operación.
d.1 Origen y causa de la falla
La desconexión forzada del transformador Nº1 66/13.2 kV de S/E Deuco se produce por la operación
de su relé Buchholz, sin haberse encontrado problemas de aceite o de gases en el transformador tras
la revisión realizada en dicho equipo. La causa primaria de la operación del relé Buchholz no ha sido
informada por su propietario.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control (*).
(*): Fenómeno físico determinado por el Coordinador. La empresa STS indica “Fenómeno físico: No determinado. Código: OTR2”.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 3 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
Desconexión forzada La empresa Sistema de Transmisión del Sur S.A. indica: “Sistema de
EAF 147_2023 de barra 23 kV N°1 29-03-2023 Transmisión del Sur inspeccionará los contactos internos del selector
de S/E El Empalme trip/close asociado al interruptor 52ET1 en el mes de junio 2023”.
Apertura
intempestiva del
EAF 484_2023 07-11-2023 No se indican.
interruptor 52BT1 de
S/E Larqui”
STS S.A. señala que “el día 04/04/24 bajo el informe de limitación N°
Desconexión forzada
2024000497 realiza el bloqueo de los elementos 50 y 50N de
EAF 136_2024 de la barra de 23 kV 04-04-2024
protección ET1, agregando, además, las señales faltantes en el
de S/E Ancud
registro secuencial del relé asociado al paño ET1.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
BU63G: Buchholz.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la desconexión forzada corresponde al relé Buchholz del transformador
Nº1 66/13.2 kV de S/E Deuco, de potencia nominal 12/16 MVA ONAN/ONAF, cuyo año de entrada en
operación fue en 2019, de acuerdo con los registros del Sistema Infotécnica del Coordinador.
La empresa Sistema de Transmisión del Sur S.A. no remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informado.
g. Proposición del propietario respecto del origen de la falla
Interno.
h. Comuna donde se presenta la falla
9201: Angol.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (03/08/2024) Informe de 5 días (08/08/2024)
Sistema de Transmisión del Sur S.A. (STS) 01/08/2024 20/08/2024
Empresa Eléctrica de la Frontera S.A.
20/08/2024 No enviado
(Frontel)
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Deuco ST Zonal Transformador Nº1 66/13.2 kV 10:50 13:46
- Fechas y horas señaladas corresponden a lo informado por Sistema de Transmisión del Sur S.A.
c. Consumos
Pérdida de %
Clientes H. H. H.
Sub-Estación Alimentador / Paño Comuna Consumo consumo
Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Deuco 52C1 Rancagua Angol 4.97 0.047 8514 10:50 13:46 15:34(*)
S/E Deuco 52C2 Campo de Marte Angol 4.24 0.040 6799 10:50 13:46 15:31(*)
Total: 9.21 MW 0.087 % 15313(**)
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A. y Empresa Eléctrica de
la Frontera S.A.
(*): Horario estimado por el Coordinador Eléctrico Nacional en base a lo informado por STS y Frontel.
(**): Frontel informa 14825 clientes totales afectados en su Informe de Falla de 48 horas.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E Deuco 52C1 Rancagua Frontel Regulado 4.97 2.93 4.73(*) 23.5
S/E Deuco 52C2 Campo de Marte Frontel Regulado 4.24 2.93 4.68(*) 19.9
Clientes Regulados : 43.4 MWh
Clientes Libres : MWh
Total : 43.4 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
(*): Tiempo estimado por el Coordinador Eléctrico Nacional en base a lo informado por STS y Frontel.
- Curva de recuperación esperada v/s recuperación real.
15:50 15:34 15:31
15:21
14:52
14:24
13:46 13:46
13:55
13:26
12:57
12:28
52C1 Rancagua 52C2 Campo de Marte
S/E Deuco S/E Deuco
Recuperación Esperada Recuperación Real
Se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados, en base a la hora
estimada de recuperación de los consumos, según lo informado por Sistema de Transmisión del
Sur S.A. y Empresa Eléctrica de la Frontera S.A.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 7.37 4.68 1.57
Último 20 % 1.84 4.68 0.39
100 % Total 9.21 4.68 1.97
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10576.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U2),
Angostura (U3), Colbún (U1), Colbún (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4),
Nueva Renca (TG) y Ralco (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 01 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 01 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
01 de agosto de 2024.