Study for failure analysis EAF 334/2024 “On-line failure 66 kV Parral - Cauquenes” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 09:21 Disconnected consumptions (MW) 14.82 Prior system demand (MW) 10063.00 Percentage of disconnection 0.147 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Parral - Cauquenes / LT164CI1TR01----T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Aristides Quezada Escobar Av. President Riesco 5561, floor 17.The Counts, Metropolitan Region of Direction Santiago v. Identification of the element Name of affected element Line 66 kV Parral - Cauquenes / LT164CI1TR01----T0058 Owner Fault Cauction C. Forced line 66 kV Parral - Cauquenes, by automatic opening of the protections of the cloth B1 of S/E Parral, due to the operation of its protection of its residual timed overcurrent, caused by the cutting of middle phase conductor in the E17-E18 vain during a bad weather storm. d.2 Physical phenomenon: CLI1: Natural catastrophic event (seism, volcanic, alluvial, tidal, etc.). In this regard, the company CGE Transmission S.A. refers background (probatory) in order to accredit the origin of the fault. d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical phenomenon indicates in installations of the same owner: It has occurred faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Nota in line 66 kV Fall EAF23 CAF23 n line 66 kV The EAF 362/2023 22-08-2023 The company CGE Transmission S.A. points out that Maquis - Hualañé does not apply The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated to the cloths C1 and C2. It is observed that there are opening events in the fault schedules. We analyze events of relay SEL- 311C. An untimely inspection of the entire section of the LT 66 kV Sugar-Marquesa Pan, without evidence of the EAF 394-2023 switches 52B5 and 06-09-2023 failure. Visual inspection and local tests are carried out to switch 52B5 of S/E Sugar Pan 52CT8 of S/E Pan of the day of failure, without finding obvious cause (during the week of 25 to 29 of this Sugar will be carried out to the switch, then during the week of October 2 to 6 presenting a report of switch 52B5). 4 LT Alonso de Ribera-Chiguayante”. Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out”. The company CGE Transmission S.A. indicates: - “A review and tests will be carried out in the control system of the switch associated to the Falla in line 66 kV EAF 329-2024 31-07-2024 cloth 52CT1. Activity committed to September 2024”. Talcahuano - Latorre N°1 “The company CGE Transmission S.A. notes that “It does not apply”. The Peumos - Talcahuano - Latorre N°1. Activity committed to December 2024”. Failure in the line 66 kV EAF 333-2024 01-08-2024 The company CGE Transmission S.A. indicates that “It does not apply”. The Peumos - Curacautin Amount of faults (without import Físico phenomenon) in the same installation: 8 faults have been produced in the same plant affected during the last 24 months, Fall, 022. The fault The affected element in this event corresponds to the line 66kV Parral - Cauquenes, which has a length of 53 km, is composed of conductors AAAC 125 mm2 and CU 33.68 mm2, with a capacity of 23.66 MVA (at 25oC with sun at nominal voltage), according to the information provided by its owner in the Coordinator's Infotechnical platform. f. Urban or rural location according to DS 327/1997 The companies General Electricity Company S.A. and Luzparral S.A. inform that the location of their affected consumptions is urban/rural. g. Proprietary of the owner regarding the origin of the fault I.- Major Force or Case Fortuitus. h. Comuna where the fault is presented 7202: Chanco, 7203: Pelluhue, 7201: Cauquenes. i. Date of delivery of information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) GR-08-2024) CGE Transmission S.A. 01-08-2024 19-08-2024 Company General Electricity S.A. 02-08-2024 Generation of the Central Unit S.08-2024 S.S.08-2024 PFV Tamango* - 1.3 09:21 17:43 Total: 1.3 MW - The amounts and times indicated correspond to the information reported by the company GR Liun SpA. * The entry into operation of Tamango Photovoltaic Plant has been authorized, from the day 14 of August of 2024. b. Transmission System Affected Element Segment Time Dec. Time Norm. Line 66 kV Parral - Cauquenes ST Zonal Parral - Cauquenes 09:21 14:57 S/E Cauquenes ST Zonquenes Transformer No3 66/15 kV 09:21 14:58 S/E Cauquenes ST Zonal Barra 66 kV Ext 09:21 14:58 S/E Cauquenes - La Vega ST Zonal Cauquenes - La Vega 09:21 15:00 S/E Zona Zal Transformer No. 09:21 14:59 S/E Cauquenes ST ZONAL Transformer No. gan / C4 0.68 0.007 1450 09:21 14:58 14:58 14:58 Parral Cauquenes, S/E Cauquenes Pocillas / C4 C4 0.70 0.007 0.007 2679 09:21 14:59 14:59 14:59 San Carlos Cauquenes, S/E Cauquenes Pilen / C8 Pelluhue, 6.49 0.064 15156 09:21 14:59 Quirihuue Cauquenes, S/E Cauquenes Pilen / C8 Pelluhue, 6.49 0.064 15156 09:21 14:59 14:59 Quirihuue Cauquenes, S/E Vega The Ruiles / E1 Pelluhue, 3.28 0.033 11337 09:21 15:00 15:00 Chanco Cauquenes, S/E Vega Triple U / E2 0.06 0.001 S.A. * The company Luzparral S.A. does not determine the consumption of each feeder, however, the company Luzparral Transmission S.A. makes reference to these amounts and times correspond to the companies S. Pilen / C8 CGE Regulated 6.49 5.63 5.63 36.6 S/E La Vega Los Ruiles / E1 CGE Regulated 3.28 5.65 5.65 18.5 S/E La Vega Triple U / E2 CGE Regulated 0.06 5.65 5.65 0.3 Customers Regulated : 80.6 MWh Free Customers : MWh Total : 80.6 MWh - The amounts and schedules indicated correspond to the information provided by the companies Compañía General de Electricidad S.A. and Luzparral S.A. * The company Luzparral S.A. does not determine the consumption of each feeder, however, the company Luzparral Transmission S.A. refers to that these would correspond to the fuels Cardo Verde and Unicaven. - Curve of recovery expected v/s actual recovery. No differences between the expected recovery times and actual recovery for the affected consumptions. - Average speed of recovery. Angostura (U2 and U3), Colbún (U1 and U2), El Toro (U1, U2, U3 and U4), Mussels (IEM) and Nueva Renca (TG). Operation Scheduled In Annex No1 the details of the generation scheduled for August 01, 2024 are attached. Royal Operation The details of the actual generation of August 01, 2024 are attached. Central Movement and Daily Report of the CDC In Annex No3 the details of the movement of power stations and daily report of the CDC for August 01, 2024 are presented.