Study for fault analysis EAF 330/2024 “Fault on line 66 kV Angol - Victoria” Date of issue: 22-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 31/07/2024 Time 21:35 Disconnected consumption (MW) 25.41 Prior system demand (MW) 10460.8 Percentage of disconnection 0.240 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Angol - Victoria, section 66 kV Angol - Collipuli / LT089CI1TR01--- -T005 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes. c. Identification of the missing element Line 66 kV Angol - Victoria, section 66 kV Angol - opening point 66 kV Angol - Coll - Collipulli / LT: 7705 S/E Angol 52B2 switches and S/E Victoria 52B1 switches, corresponding to line 66 kV Angol - Victoria, through the operation of its residual overcurrent protections. The company CGE Transmission S.A. points out as cause of the failure the contact of eucalyptus bark with the conductors of the line and the crossing of the structure N°100, corresponding to the section 66 kV Angol - Collipuli, carried by the wind in the middle of a storm of wind and rain in the area. d.2 Physical phenomenon: CLI2: Object carried by the wind towards the drivers. The company CGE Transmission S.A. sent proofs to prove the physical phenomenon that gave rise to the fault. d.3 Repetition Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repetition Physical Phenomenon in facilities of the same owner: 23 faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 months, this installation has not been affected by the physical phenomenon, during the same mobile COR. To 66 kV The company CGE Transmission S.A. indicates: “The repair of the EAF 332-2022 16-08-2022 Army - Colonel N°2 line cut on the day 21-08-2022”. Failure in the circuit N°2 EAF 382-2022 of the line 2x66 kV 17-10-2022 The company CGE Transmission S.A. points out that “does not apply”. Loncoche - Villarrica Forced disconnection The company CGE Transmission S.A. notes that: “do not consider EAF inspection 497-2022 of the line 66 kV The 26-12-2022 immediate transmission of the line, detecting failure point and determining the Maquis - Hualané correct integrity of this”. Line failure 66 kV CGE Transmission S.A. notes that: “do not consider EAF actions cut 025-2023 20-01-2023 Line Cocharcas - Hualte correcta”. Line 110 kV The company CGE Transmission S.A. notes that: EAF 026-2023 The Ruca - Ovalle S.A.S.A. indicates the N1 and 21-01-2023 “Do structures N. N. lica” executing EAF 158-2023 05-04-2023 Three Pines - Lebu corrective actions of short or long term. The company CGE Transmission S.A. points out that: Failure in line 66 kV EAF 184-2023 28-04-2023 “The cutting of trees between structures N°68 and N°70 of the line Concepción - Mahns LT 66 kV Penco-Taken in place of Forest Arauco”. CGE Transmission S.A. indicates that it will schedule by June 2023 the Fall in line 66 kV EAF 189-2023 28-04-2023 Reconfiguration of the sequential register of events in the protections Army - Guido N°2 of the cloth B4 of S/E Army, for the purpose of avoiding its overwrite. Failed in line 66 kV EAF 197-2023 30-04-2023 The company CGE Transmission S.A. notes that “It does not apply”. San Fernando Teno Company CGE Transmission S.A., for the purpose of avoiding its overwrite. “It will be performed in June wing and parametrification of Relé Reyroller EAF Fall EAF 210 CGE Transmission S.A. indicates: “There will be replacement of EAF 228-2023 White Sands - 25-05-2023 Satellite Watch in SE White Arenas”. Squadron Failure in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” execute EAF 313-2023 Peumos - 25-07-2023 Short-term and long-term corrective actions. Curacautín Failure in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” run EAF 339-2023 Peumos - 10-08-2023 Short- and long-term corrective actions. Curacautin Failure in line 66 kV EAF 364-2023 GE Transmission S.A. notes: “Replacement of damaged ins is carried out”. The company CGE Transmission S.A. indicates: “Immediate withdrawal of element Inline failure 66 kV EAF 192-2024 06-05-2024 strange on lower conductor in structure E-33. More detail is Penco - Lirquén can find in annex III.” The company CGE Transmission S.A. indicates: “CGE Contractors Transmission crossed the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. In line failure 66 kV After an attempt of unsuccessful energyization, a second EAF 238-2024 05-06-2024 Victoria - Traiguén route of the affected section, finding a lateral driver cut between structures 94 and 95 and, in addition, the damaged cross in structure 95, proceeding to perform works of repair of line in a sector of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguén recovering the S/E Traiguén.” The company CGE Transmission S.A.24 indicates: Fall of 23-06 Stage A and C driver of the void 495 - 496 and maintenance at other points of the line according to SD 2024061368. CGE Transmission S.A. points out “The 18/06/2024 at 16:40 hours the strange element is removed from the driver. In line failure 110 kV After the storm was carried out inspection of the LT 110kV Tap Alto EAF 279-2024 Tap Off Alto Melipilla - 18-06-2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Bollena (trola) fell, to verify the condition of the driver and that there are no other elements. It is verified that there was no damage in the drivers, product of the short circuit arc and no other foreign elements are observed in the drivers.” Amount of faults (without importing Physical Phenomenon) at the same installation: Nine faults have occurred in the same affected installation, during the last 24 months of operation EAF 435/2022, EAF 248/2023, EAF 273/2023, EAF 297/2023, EAF 318/2023, EAF equipment, EAF 471-223, EAF 4723, EAF 423, EAF 4723, EAF 423, EAF 423, EAF 423, EAF 423, EAF, EAF 423, EAF, EAF, EAF, EAF 50/2023, EAF, EAF, EAF, EAF 50/2023, EAF 50/2023, EAF, EAF 50/2023, EAF, EAF 50/2023, EAF 50/2023, EAF, EAF, EAF, EAF, EAF, EAF 50/2023, EAF, EAF, EAF, EAF, EAF, EAF, EAF 50/2022, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, EAF, ia, Angol - Collipuli section, which as reported by the owner on the Coordinator's Infotechnical platform, has a length of 59.9 km and a driver Cu 1/0 AWG, and its date of entry into operation was in 1958. f. Urban or rural location according to DS 327/1997 The company Frontel S.A. does not indicate the classification of the feeders affected for this event. g. Proprietary of the owner regarding the origin of the Fortuita fault. h. Commune where the failure is presented 9202: Collipuli.