Study for fault analysis EAF 322/2024 “Fall on line 110 kV Maitencillo - Las Compañías” Date of issue: 20-08-2024 1. Detailed description of the disturbance 1. Date and time of failure Date 29/07/2024 Time 08:13 Disconnected consumptions (MW) 9.17 Prior system demand (MW) 10417.10 Percentage of disconnection 0.088% Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Tap Romeral - Incahuasi 110 kV C1 / LT240CI1TR05----T0002 Type of installation Line Nominal voltage 110 kV Segment Zonal transmission Owner affected installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Metropolitan Region of Santiago. 3. the protection systems of the H2 cloth of S/E The Companies and the H7 cloth of S/E Maitencillo, causing the untimely opening of their respective switches. The failure is caused by a monophasic short-circuit to ground in phase B of the mentioned line, in structure No145 of the section Tap Romeral - Incahuasi, by the fracture of the eye nut, which causes the shortening of distance between the hanging chain and the structure. d.2 Physical Phenomenon: OPE10: Material failure, fatigue, corrosion, trizadura, etc. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EFA 448/2024 and 248/2024) Replacement Physical Phenomenon in facilities of the same owner: Yes there have occurred faults in the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA IDALLA instalación FALLA Instalación FALLA Instalacions, FALLA CORRECTOS is replaced. All the work was carried out successfully by Falla in line 220, which the installations remained in their final condition in compliance with EAF 335-2022 kV Frontera - San 18-08-2022 the standard required for this line. Simón Long-term corrective actions: Transelec S.A. points out that when the cause of the driver's cut is determined exactly, long-term corrective actions can be defined to allow for the anticipation and avoidance of a failure due to the same causes. Transelec S.A. indicates the following short-term corrective actions: “1.-The other end of the Bretel is cut to avoid shortening of distance between this element and the structure. 2.-A thorough pedest inspection was carried out of the state of the bridle presses looking for fractures and presses that are in poor condition, mainly from the central or middle phase from the structure N°102 to 152 and from N°224 to 298, according to what could be observed no damage was detected. n the line 110 3.-The contractor was accompanied in the activity of washing of insulation of this EAF 448-2023 kV Maitencillo - The 21-10-2023 section with the objective of evaluating the risk of washing according to the state of the Press Companies. 4.-A root cause analysis will be carried out and a plan of action will be defined to avoid the repetition of this failure.” Transelec S.A. does not indicate corrective actions in the long term. The company CGE Transmitación S.A. indicates that “does not apply” corrective actions in the short and long term. The company Enel Green Power Chile S.A. indicates that “do not consider” corrective actions in the short and long term. The companies CGE S.A. and Compañía Minera del Pacífico S.A. do not indicate corrective actions in the short and long term. Transelec S.A. indicates the following corrective actions in the short term: “At the time of knowing the cause of the disconnection the following corrective actions were carried out: 1. kV, EAF 248-2024 kV Maitencillo - The 12-06-2024 where no broken press was detected. “Companies In addition, in technical report mentions: The withdrawal of the cut Bretel was carried out in the E86. • An inspection was carried out to all parallel presses of the Bretels of the section of Las Compañías - Romeral 110 kV, where no fractured press was detected. • Currently, the replacement of the conductor of the line Las Compañías - Romeral 1x110 kV, where in the first stage the central Bretels will be removed between E52A and E102.” Number of faults (without importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 months mobile (EAF 293/2022, 366/2022, 162/2023, 347/2023, 448/2023, 248/2024 and 271/2024). d.4 Phenomeno electrical PR51N: Protection of the over-current residual Maitranade agreement. e Details of the installation, equipment or element is affected by the owner: Algarrobo - The Companies 110 kV Voltage 110 kV 110 kV Driver CU 2/0 AGW AAAC Alliance Driver's No. 1 1 To Driver's Design 80oC 50oC Current capacity at 0.417 kA 0.244 kA Operating Temperature Guard Cable Not Applicable Driver Length 33 km 152 km PES 1974 In this regard, Transelec S.A. attaches information on the maintenance of this facility during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. notes: “Urbana” and “Rural”. g. Propion of the owner regarding the origin of the Internal Failure. h. Comuna where the fault is presented 04101: La Serena. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (31.0-07-2024) 5 days report (05-08-2024) General Company of Electricity S.A. (CGE S.A.) 29-07-2024 02-08-2024 CGE Transmission S.A. 29-07-2024 S-2024. S-20A. S-20A. Dec. Hora Norm. PFV La Silla 1 1.00 08:13 09:52 Total: 1.00 MW - The times indicated correspond to the information provided by the company Enel Green Power Chile S.A. b. Transmission system Affected element Segment Tramo Hora Desc. Hora Norm. LT 110 kV The Companies - Maitencillo ST Zonal The Companies - Tap Romeral 08:13 09:52 LT 110 kV The Companies - Maitencillo ST Zonal Tap Romeral - Incahuasi 08:13 * LT 110 kV The Companies - Maitencillo ST Zonal Incahuasi - Tap Pajonales 08:13 10:32 LT 110 kV The Companies - Maitencillo ST Zonal Tap Pajonales - Dos Amigo 08:13 10:32 LT 110 kV The Companies - Maitencillo ST Friends - Algarrobo 08:13 10:32 LT 110 kV The Companies - Maitencillo ST Zonrobo - Maitáncillo Hpilla 08:13 1032 - The times reported by the company - Maitenillo if Domeyko / E1 Vallenar 0.42 0.004 481 08:13 10:32 10:32 S/E Incahuasi La Higuera / E2 SI 0.80 0.008 SI 08:13 10:32 10:32 S/E Pajonales - La Higuera 1.00 0.010 1 08:13 10:32 10:32 Total: 9.17 MW 0.088% >484 - The amounts and times indicated correspond to the information provided by the companies CGE S.A., CGE Transmission S.A., CMP S.A. and the historical register stored in the Coordinator's SITR. YES: It was not informed by the company General Electricity Company S.A. 3. Estimate of the energy not supplied Sub-station Feeder/Company Type of Time Loss Time ENS Client Consumption (MW) Indispon. (h) DEC. (h) S/E Romeral - CMP Free 6.95 1.65 11.5 (CMP) S/E Incahuasi Domeyko / E1 CGE Rated. Expected recovery times and actual recovery for the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) (h) (MW/h) First 80 % 7.34 2.32 3.17 Last 20 % 1.83 2.32 0.79 100 % Total 9.17 2.32 3.96 4. Description of the configurations at the pre-failure and post-failure times System pre-failure demand: 10417.10 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, using the Angosture (U1), Mussels (IEM), New Renca, Ralco (U1 and U2) and Rapel (U1 and U2). Scheduled operation The details of the generation scheduled for 29 July 2024 are attached to Annex No.1 The details of the 9th generation scheduled for 29 July 2024. Royal Operation :: Annex No 222 1 1 1 1 1 055 024. Movement of plants and daily CDC report The details of the movement of plants and daily report of the CDC for 29 July 2024 are presented. 1 1 1 1 1 1 1 1 055 024 004 024. 11 00 ::33 22 1 0 0 %