Study for failure analysis EAF 320/2024 “Forced disconnection of the transformer 110/23 kV N°1 S/E Minsal” Date of issue: 19-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 26/07/2024 Time 07:24 Disconnected consumption (MW) 16.00 Prior system demand (MW) 9588.66 Percentage of disconnection 0.167 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Transformer N°1 110/23 kV of S/E Minsal / ET01G010SE007G010 Installation type Transformer 2D Nominal voltage 110 and 23 kV Segment Transmission Dedicated Owner affected installation AES Andes S.A. RUT 94.272,000-9 Legal representative Javier Dib Avda. Los Conquistadores #1730, Office 1001, Floor 10, Providencia, Direction Metropolitan Region of Santiago. c. Identification of the missing element Name of affected element Representative N°1 110/23 kV of S/E Minsal Autonomous Region. The failure of the transformer was forced to disconnect 110/23 kV N°1 S/E Minsal by operation of its transformer master relay (86T), which receives the opening order from the relay timer of the control system associated with the load tap changer (CTBC) of the transformer. d.2 Physical Phenomenon: OPE26: Failure in protection or control system The company AES Andes S.A. does not return the background to accredit the physical phenomenon determined by the Coordinator. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months, corresponding to the Fall Analysis Study corresponding to EAF 285-2023 and EAF 293-2024. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA JONOME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company AES Andes S.A.A.A.A. Under load changer. Master relay operation is verified 86T Relay operation is verified Y24 timer for switching time of the CBC greater than 2.5 seconds. No records of electrical protections operated are observed. Transformer protection devices are checked, normal disconnection status. Forced connection is being coordinated with the SQM client a maintenance to the EAF 285-2023 transformer 26-06-203 Minsal substation by October 2023, where it will include maintenance of 110/23 kV No1 CBC system of the T1 by compliance with operating hours. S/E Minsal Manufacturer recommends every 100,000 operations or 5 years, at the time of disconnection there were 104,170 operations so the next maintenance by the number of operations was 136,914 operations (previous maintenance was carried out at 36,914 operations). CBC system is left in manual control mode in Tap 5. Relay is unlocked activated. It is performed successfully controlled reconnect through the power switch 52H1 of S/E Minsal at 14:02 hrs on Monday 26 June 2023. Considering and having EAF 293-2024 transformer 02-07-2024 present that the NUP3073 will involve a disconnection for 5 days (even no 110/23 kV No1 of planned), a review of the time monitoring circuit S/E Minsal of the CTBC will be carried out. Number of faults (without importing Physical Phenomenon) in the same installation: Three faults have occurred in the same affected installation, during the last 24 mobile months, corresponding to the Study for Fall analysis corresponding to EAF 116-2023, EAF 285-2023 and EAF 293-2024. d.4 Electrical Phenomenon FA90: Failure in control system. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the control system associated to the tap changer of transformer No 110/23 kV of S/E Minsal, equipment that as reported by the owner has a nominal capacity of 20 MVA. In this regard, the company AES Andes S.A., does not attach information of the maintenances of this facility during the last 24 months. When the failure is presented 2203: San Pedro de Atacama. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (28-07-2024) (02-08-2024) AES Andes S.A. 26-07-2024 02-08-2024 Sociedad Química y Minera de Chile S.A. Not sent 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Time Time Dec. Time Norm. S/E Minsal ST Dedicated Transformer No1 110/23 kV 07:24 08:55 S/E Minsal ST Dedicated Barra 23 kV No1 07:24 09:16 c. Consumption Sub-station Feeder/ Comuna Loss of % consumption Customers H. H. H. P year Consumption (MW) Type of consumption (M-fare) Defected clients DSC. Dispon. Norm. San Pedro S/E Minsal Peños E3 and E5 16.00 1 07:24 09:16 09:16 The details of the generation scheduled for the 26th of July 2024 are attached in Annex No.2, the details of the actual generation of the 26th of July and the 20th of July 2024.