Estudio para análisis de falla EAF 311/2024
“Falla en la línea 110 kV Antillanca - Chirre”
Fecha de Emisión: 07-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 17/07/2024
Hora 16:59
Consumos desconectados (MW) 5.85
Demanda previa del sistema (MW) 10361.26
Porcentaje de desconexión 0.060 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Antillanca - Chirre / LT042CI1TR01T0003ST01T0003
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Allende
Dirección Manuel Bulnes N°441, Osorno.
c. Identificación del elemento fallado
Nombre del elemento Fallado Línea 110 kV Antillanca - Chirre / LT042CI1TR01T0003ST01T0003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Allende
Dirección Manuel Bulnes N°441, Osorno.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52H1 de S/E Antillanca y 52H2 de S/E Chirre,
correspondientes a la línea 110 kV Antillanca - Chirre, por medio de la operación de sus respectivas
protecciones de distancia para fallas a tierra en primera zona y esquema de comparación direccional
(85C), respectivamente.
La empresa STS S.A. declara que la operación de las protecciones anteriormente señaladas fue a causa
de la intervención de un ave en el marco de línea 110 kV de S/E Antillanca, asociada a la línea 110 kV
Antillanca - Chirre.
d.2 Fenómeno Físico:
ANI1: Acción de animales, roedores o pájaros (por contacto directo u otro).
La empresa STS S.A. envió los siguientes antecedentes y probatorios para acreditar el fenómeno físico
declarado:
• Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
• Declaración Jurada de los hechos sucedidos.
• Mantenimientos de los últimos 24 meses.
• Número de veces que la instalación ha sido afectada por esta causa.
• Gestiones preventivas realizadas.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con un fenómeno físico similar, durante los últimos 24 meses
móviles.
Nombre Acciones Correctivas de Corto Plazo Acciones Correctivas de Largo Plazo
STS S.A. realizó la mejora del criterio de arranque de la
reconexión de los sistemas de protección de los paños B3 y B4
de S/E Río Negro el 19 de agosto de 2022, de acuerdo con la
EAF 322_2022 solicitud Neomante N°2022072664. No se indican.
Indica que mantendrá en investigación el comportamiento de
ambos sistemas de protección del paño B4 de S/E Río Negro, ya
que presentaron comportamientos disímiles ante este evento.
La empresa STS S.A. indica que “no aplican” acciones correctivas La empresa STS S.A. indica que “no aplican”
EAF 349_2022
de corto plazo. acciones correctivas de largo plazo.
EAF 423_2022 La empresa STS S.A. señala: “No hay”. No se indican.
La empresa STS S.A. señala: “Se corrigió la conexión de T/C de
Neutro 23 kV del transformador T1 de S/E Puerto Montt a valor
EAF 268_2023 de razón 2500/5. Lo anterior se realiza con fecha 23 de junio de No se indican.
2023 de acuerdo con la solicitud de intervención SI 2023055207
“.
Las empresas SAESA y STS S.A. no indican acciones correctivas Las empresas SAESA y STS S.A. no indican
EAF 272_2023
de corto plazo. acciones correctivas de largo plazo.
Sistema de Transmisión del Sur S.A. señala
EAF 500_2023 Sistema de Transmisión del Sur S.A. señala que “no hay”.
que “no hay”.
EAF 525_2023 Sistema de Transmisión del Sur S.A. señala que “no hay”. Sistema de Transmisión del Sur S.A. señala
que “no hay”.
EAF 012_2024 Desconexión forzada del transformador 220/110 kV de S/E Sistema de Transmisión del Sur S.A. señala
Antillanca que “no hay”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21N: Distancia residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produce la falla corresponde a la línea 110 kV Antillanca - Chirre, la cual, según
lo declarado por su propietario en la plataforma Infotécnica del Coordinador, posee un conductor del
tipo AAAC de 199.99 mm2 con una longitud de 8.022 km, cuya fecha de entrada en operación fue el
30 de junio de 2011.
Al respecto, la empresa STS S.A. remite los mantenimientos realizados a la S/E Antillanca durante los
últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Las empresas SAESA señala densidad baja y muy baja.
g. Proposición del propietario respecto del origen de la falla
La empresa STS S.A. señala: “Fuerza Mayor”.
h. Comuna donde se presenta la falla
10301: Osorno.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(19-07-2024) (24-07-2024)
Sistema de Transmisión del Sur S.A. (STS S.A.) 17-07-2024 25-07-2024
Hidroenersur S.A. 17-07-2024 06-08-2024
Hidromocho S.A. 17-07-2024 22-07-2024
Cumbres SpA 17-07-2024 22-07-2024
Licán SpA 17-07-2024 No enviado
Sociedad Austral de Electricidad S.A. (SAESA) 17-07-2024 22-07-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
Pérdida de
Central Unidad Hora Desc. Hora Norm.
Generación (MW)
HP MC3 1 1.60 16:59 17:18
HP Licán 1 6.50 16:59 17:13
HP Licán 2 6.70 16:59 17:13
HP Mocho 1 12.40 16:59 17:29
HP Cumbres 2 9.20 16:59 17:20
Total 36.4 MW
- Los montos y horarios señalados corresponden a lo informado por las empresas Hidroenersur S.A., Hidromocho S.A., Licán SpA y
Cumbres SpA.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Antillanca - Chirre 110 kV ST Zonal - 16:59 17:04
- Los horarios señalados corresponden a lo informado por la empresa STS S.A
c. Consumos
Pérdida de %
Alimentador/ Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Lago Ranco y
Chirre Futahuente / E1 3.78 0.040 3781 16:59 17:04 17:04
Río Bueno
Puyehue y Río
Chirre Chiscaihue / E2 2.07 0.020 1125 16:59 17:04 17:04
Bueno
Total: 5.85 MW 0.060 % 4906
- Los montos y horarios señalados corresponden a lo informado por las empresas STS S.A. y Sociedad Austral de Electricidad S.A.
3. Estimación de la energía no suministrada
Pérdida de Tiempo
Tipo de Tiempo ENS
Sub-Estación Alimentador/ Paño Empresa Consumo Indispon.
Cliente Desc. (h) (MWh)
(MW) (h)
Chirre Futahuente / E1 SAESA Regulado 3.78 0.08 0.08 0.3
Chirre Chiscaihue / E2 SAESA Regulado 2.07 0.08 0.08 0.2
Clientes Regulados : 0.5 MWh
Clientes Libres : MWh
Total : 0.5 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas STS S.A. y Sociedad Austral de Electricidad S.A.
- Curva de recuperación esperada v/s recuperación real.
19:12
17:04 17:04
16:48
17:04 17:04
14:24
12:00
09:36
07:12
04:48
02:24
00:00
65% 100%
Recuperación esperada Recuperación real
No se aprecian diferencias entre la recuperación real y esperada de los consumos afectados.
- Velocidad promedio de recuperación.
Rango Potencia Tiempo Velocidad de
(MW) recuperación (h) recuperación
(MW/h)
Primer 80 % 4.68 0.08 56.39
Último 20 % 1.17 0.08 14.10
100 % Total 5.85 0.08 70.48
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10361.26 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U3), El Toro
(U4), Mejillones (IEM), Ralco (U1) y Ralco (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 17 de julio de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 17 de julio de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
17 de julio de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 17 de
julio de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con las siguientes particularidades:
• La unidad N°1 de la central Cumbres se encontraba fuera de servicio.
Otros antecedentes relevantes
La empresa STS S.A. señala:
“Intervención de ave en marco de línea 110 kV de S/E Antillanca asociada a la línea 110 kV Antillanca
- Chirre.”
“El miércoles 17 de julio del 2024 a las 16:59 opera 52H1 de Subestación Antillanca y 52H2 de
Subestación Chirre. Dicho evento deja sin suministro eléctrico a algunos clientes de las comunas de
Puyehue, Lago Ranco y Río Bueno.
A las 17:03 se energiza Subestación Chirre, quedando la instalación en servicio.”