Estudio para análisis de falla EAF 310/2024
“Desconexión forzada de barra N°3 12 kV de S/E Macul”
Fecha de Emisión: 07-08-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 17/07/2024
Hora 08:32
Consumos desconectados (MW) 25.33
Demanda previa del sistema (MW) 10690.3
Porcentaje de desconexión 0.237 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación S/E Macul / SE030T0835
Tipo de instalación Subestación
Tensión nominal 110 kV, 20.4 kV, 12 kV y 12.5 kV
Segmento Transmisión zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Manuel Bulnes N°441, Osorno
3. Identificación del elemento fallado
Sistema de protección asociada al paño E19 de S/E Macul /
Nombre del elemento afectado
SP080T0054SE030T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Manuel Bulnes N°441, Osorno
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la barra N°3 12 kV de S/E Macul, por operación en respaldo de
sus protecciones ante una falla en instalaciones de distribución, específicamente en el alimentador San
Luis, la cual no fue despejada por la protección de la cabecera debido a una falla interna que mantenía
bloqueado a dicho equipo.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Desconexión
intempestiva del
La empresa Enel Transmisión Chile S.A. indica que: “se mantiene un
EAF 294-2022 transformador 16-07-2022
seguimiento del transformador”.
N°2 110/12 kV de
S/E Altamirano
La empresa STM II S.A. señala:
“Ocurrida la operación del interruptor MT3P, se procedió a realizar las
maniobras de realimentación de los clientes afectados. Al analizar las
alarmas recibidas se identificó una falla en el alimentador La Reina. Se
Desconexión procedió a realizar las maniobras de normalización de la Barra MT3
forzada de barra principal. Al analizar los registros de las protecciones se identificó que la
EAF 238-2023 03-06-2023
12 kV N°3 de S/E protección del alimentador La Reina operó, pero su interruptor no abrió.
La Reina El lunes 5 de junio de 2023, se realizó una revisión de todo el esquema
de protección del alimentador La Reina (relé e interruptor). Se comprobó
el correcto funcionamiento de la protección. Sin embargo, se identificó un
problema intermitente en el mecanismo de apertura del interruptor
(específicamente en el trinquete), el cual fue corregido.”
La empresa STM II S.A. indica lo siguiente:
“Una vez ocurrida la OA del interruptor MT2T, se procedió a transferir el
alimentador Echeñique desde la Barra MT3T a la Barra MT3P. Personal de
la Guardia de operaciones se encontraba presente en la subestación La
Reina, por lo que se procedió a verificar el estado de la instalación, sin
encontrar evidencias de explosión o descargar eléctricas. Acto seguido se
procedió a energizar la Barra de Transferencia y la Barra MT3T.
Personal de equipos realizó una evaluación de la instalación y realizaron
Desconexión
pruebas al interruptor del alimentador Ictinos, verificando su correcto
forzada de la
funcionamiento. Adjuntamos el informe de estas pruebas.
barra de
EAF 293-2023 05-07-23 Personal de protecciones rescató los registros de las protecciones del
transferencia 12
alimentador Ictinos y del Interruptor MT3T. La protección del interruptor
kV N°2 de S/E La
MT2T no generó oscilografías ni registros de eventos.
Reina
En la madrugada del miércoles 12 de julio de 2023, se realizaron pruebas
a la protección del interruptor MT2T, con resultado satisfactorio.
Adjuntamos informe de estas pruebas.
Durante el mes de julio de 2023, se realizará una revisión y verificación
del alambrado de los
transformadores de corriente asociados a la protección del interruptor
MT2T para identificar la causa de la operación y realizar las correcciones
de ser necesario.”
La empresa STM II S.A. indica:
Desconexión
“Una vez ocurrida la falla acudieron a la instalación personal de STM y
forzada de los
personal contratista, y se procedió a realizar una inspección visual del
transformadores
transformador de poder N°3, del panel de control en sala y de las
EAF 397-2023 N°3 110/13.9 kV 07-09-2023
protecciones mecánicas del equipo, encontrando un ducto de unión con
y N°4 110/12.5
fisura en la caja del relé de contraflujo del CTBC, el que se procede a
kV de S/E San
limpiar, secar y finalmente sellar para posteriormente poder normalizar
Cristóbal
el transformador”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. indica:
““Inmediatamente ocurrida la OA del TR4, se envió personal de
operaciones, mantenimiento de protecciones y de transformadores. Se
realizó una inspección visual de los equipos, sin identificar muestras
Desconexión
visibles de descargas. Se procedió a rescatar los eventos de las
forzada del
protecciones y se realizaron pruebas efectivas a estas con resultado
transformador
EAF 489-2023 10-11-2023 satisfactorio.
N°4 220/23.5 kV
Adicionalmente se realizó mantenimiento electromecánico al interruptor
de S/E El
del alimentador Proacer 1, quedando operativo.”
Manzano
Por otra parte, la empresa indica que normalizó inmediatamente el
contacto deficiente en los transformadores de corriente del lado de 23.5
kV del transformador N°4, 110/23.5 kV, de S/E El Manzano, el cual
provocó la operación de su protección diferencial.
Apertura
automática del La empresa Sociedad Transmisora Metropolitana II S.A. señala que
EAF 019-2024 interruptor 17-01-2024 “durante la primera quincena de febrero de 2024, se realizará una revisión
52ET1A de S/E de las protecciones del interruptor MT1A y del alimentador Damasco.”
Chicureo
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida la OA
del Tr. N°2, se envió personal de operaciones, mantenimiento de
protecciones y de equipos de maniobra. Se realizó una inspección visual
de los equipos, no encontrando falla visible. Posterior a esto se solicita el
Desconexión cierre del interruptor de 220 kV del Transformador N°2 energizándolo por
forzada del el lado de alta tensión.
EAF 125-2024 transformador 31-03-2024 En forma paralela, se realizaron pruebas de cierre y apertura manual del
220/23 kV N°2 de interruptor del lado MT del Transformador N°2, con resultados
S/E El Manzano satisfactorios, esperando a que por parte de la red de distribución se
informe si se puede energizar nuevamente la línea.
Durante el mes de abril de 2024, se realizará el mantenimiento al
interruptor del lado MT del Transformador N°2 que se encuentra
pendiente. Esto dependiendo de la disponibilidad del cliente Proacer.”
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez presente en
la instalación, personal STM realizó una inspección visual sin identificar
muestras de descarga eléctrica. Durante la inspección, se identificó
operado el relé de contra flujo del CTBC y no se identificó otras
protecciones operadas.
Se revisó el monitor de gases del transformador encontrando los valores
dentro de los parámetros normales.
Se solicitó autorización para desconectar Transformador de poder N°2, se
Desconexión
procedió a instalar tierras de protección personal, posterior a esto,
forzada del
personal ejecutó la inspección de todas las cajas de unión de las
EAF 198-2024 transformador 07-05-2024
protecciones mecánicas las cuales se encuentran en la parte superior del
N°2 220/23 kV de
Transformador. Se identificó humedad en la caja de relé de contraflujo
S/E Chicureo
del CTBC, esto fue lo que ocasionó la OA de este transformador.
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo del
CTBC, se revisaron todas las otras cajas para descartar que exista alguna
en la misma condición, no se detectan anomalías. En el punto 11 se
adjunta registro fotográfico.
Cabe señalar que el cableado se encontró en buen estado.
Una vez realizado el mantenimiento correctivo se energiza el
transformador sin observaciones”.
Sociedad Transmisora Metropolitana S.A. indica lo siguiente:
“Ocurrida la OA, se coordinó la atención con la guardia de operaciones y
personal de mantenimiento. Una vez presente en la instalación personal
STM realizó una inspección, identificando operado el relé maestro del
transformador N°1 y alarma de operación del relé Bucholz del CTBC del
TR1. No se identificaron protecciones operadas (eléctricas y mecánicas).
A las 11:39 horas se energizó el transformador N°1 y a las 11:45 se
energiza la barra 12 kV. Luego se coordina con CGE la energización de los
Falla en 3 alimentadores 12 kV de la barra N°1, todo sin novedad.
transformador La madrugada del sábado 15 de junio se intervino el transformador para
EAF 266-2024 14-06-2024
N°1 110/12 kV de investigar en mayor detalle la causa de esta operación. Se revisaron todas
S/E Malloco las cajas de unión de las protecciones mecánicas, las cuales se encuentran
en la parte superior del Transformador, detectando humedad en la caja
de conexión de la válvula alivio de presión, lo que fue la causa le esta
operación automática.
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas las otras
cajas de conexiones para descartar que exista alguna en la misma
condición, no se detectan anomalías.
Una vez realizado el mantenimiento correctivo, revisadas y selladas las
demás uniones, se energizó el transformador sin observaciones”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento fallado corresponde al sistema de protección asociado al interruptor 52E19 de S/E Macul,
correspondiente a un relé EFACEC modelo TPU-S420, de acuerdo con la información disponible en la
plataforma Infotécnica del Coordinador.
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados en S/E Macul durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Enel Distribución Chile S.A. señala: “Urbana”.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
13122: Peñalolén.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(19-07-2024) (24-07-2024)
Sociedad Transmisora Metropolitana S.A. (STM S.A.) 17-07-2024 24-07-2024
Enel Distribución Chile S.A. 18-07-2024 24-07-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Macul ST Zonal Barra 12 kV N°3 08:32 10:11
- Los horarios señalados corresponden a lo informado por la empresa STM S.A.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Macul San Luis / E19 SI 1.54 0.014 269 08:32 10:11 08:34
S/E Macul San Luis / E19 SI 1.46 0.014 2285 08:32 10:11 08:35
S/E Macul Los Cerezos / E18 SI 2.37 0.022 3621 08:32 10:11 08:37
S/E Macul Departamental / E17 SI 4.80 0.045 5973 08:32 10:11 08:40
S/E Macul Alessandri / E24 SI 2.73 0.026 4912 08:32 10:11 08:40
S/E Macul Las Codornices / E20 SI 4.24 0.040 6248 08:32 10:11 08:41
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Macul Froilán Roa / E21 SI 2.96 0.028 510 08:32 10:11 08:44
S/E Macul Los Cerezos / E18 SI 0.37 0.003 279 08:32 10:11 08:44
S/E Macul Alessandri / E24 SI 2.28 0.021 4628 08:32 10:11 08:46
S/E Macul Los Cerezos / E18 SI 1.59 0.015 4401 08:32 10:11 08:49
S/E Macul San Luis / E19 SI 0.99 0.009 1004 08:32 10:11 09:28
Total: 25.33 MW 0.237% 34130
- Los montos y horarios señalados corresponden a lo informado por las empresas Enel Distribución Chile S.A. y STM S.A.
SI: No fue informado por la empresa Enel Distribución Chile S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Macul San Luis / E19 ENEL DX Regulado 1.54 1.65 0.03 0.1
S/E Macul San Luis / E19 ENEL DX Regulado 1.46 1.65 0.05 0.1
S/E Macul Los Cerezos / E18 ENEL DX Regulado 2.37 1.65 0.08 0.2
S/E Macul Departamental / E17 ENEL DX Regulado 4.80 1.65 0.13 0.6
S/E Macul Alessandri / E24 ENEL DX Regulado 2.73 1.65 0.13 0.4
S/E Macul Las Codornices / E20 ENEL DX Regulado 4.24 1.65 0.15 0.6
S/E Macul Froilán Roa / E21 ENEL DX Regulado 2.96 1.65 0.20 0.6
S/E Macul Los Cerezos / E18 ENEL DX Regulado 0.37 1.65 0.20 0.1
S/E Macul Alessandri / E24 ENEL DX Regulado 2.28 1.65 0.23 0.5
S/E Macul Los Cerezos / E18 ENEL DX Regulado 1.59 1.65 0.28 0.5
S/E Macul San Luis / E19 ENEL DX Regulado 0.99 1.65 0.93 0.9
Clientes Regulados : 4.6 MWh
Clientes Libres : MWh
Total : 4.6 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas Enel Distribución Chile S.A. y STM S.A.
- Curva de recuperación esperada v/s recuperación real.
Se aprecian diferencias entre los horarios de recuperación esperada y recuperación real para los
consumos afectados, producto a que los consumos fueron recuperados por traspasos hacia la barra
de transferencia de S/E Macul.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 20.26 0.20 101.32
Último 20 % 5.07 0.93 5.43
100 % Total 25.33 0.93 27.14
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10690.30 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Toro (U1, U2, U3 y U4), Mejillones (IEM), Nueva Renca y Ralco (U1 y U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 17 de julio de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 17 de julio de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
17 de julio de 2024.
10:33
10:04
09:36
09:07
08:38
08:09
07:40
10:11
08:34
6%
10:11
08:35
12%
10:11
08:37
21%
10:11 10:11
08:40 08:40
40% 51%
Recuperación real
10:11
08:41
68%
10:11 10:11
08:44 08:44
79% 81%
Recuperación esperada
10:11
08:46
90%
10:11
08:49
96%
10:11
09:28
100%