Study for fault analysis EAF 603/2024 “Fault on line 66 kV Victoria - Collipuli” Date of issue: 21/01/2025 1. Detailed description of disturbance a. Date and Time of failure Date 30/12/2024 Time 16:52 Disconnected consumptions (MW) 29.92 Prior system demand (MW) 11482 Percentage of disconnection 0.261 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Victoria - Collipulli / LT305CI1TR02--T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, The Counts. c. Identification of the failed element Name Line 66 kV Victoria - Collipulli / LT305CI1TR02----T0058 Owner missing element CGE Transmission S. a 66 kV Victoria - Collipuli, due to the fall of a tree located outside the safety strip on the conductors between the structures N°165 and N°166. d.2 Physical phenomenon: ARB2: Tree fall on the line or installation. The company CGE Transmission S.A. provides the following evidentiary background to prove the declared physical phenomenon: - Photographic record with date, time and UTM coordinates of the fault point. (*) - Distance between the line and the trees of the sector where contact with the drivers occurs (Probatory Croquis ARB2 IF-2024005659.pptx). - Pruning and maintenance carried out (24 mobile months) in the specific area where the contact with the drivers occurs. (*) The company mentions a document called “Annex V – Contractor Report” where the photographic record comes from. However, this document is not found in the information sent by the company. d.3 Repetition Physical Phenomenon in the affected installation: This facility has been affected by the same physical phenomenon during the last 24 mobile months, EAF 5-20a. Eiteration Physical Phenomenon in facilities of the same owner: There have been faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of the Failure of the following table: FALLA-ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in line 66 kV EAF 010- Curanilahue - Tres 06-01-2023 CGE Transmission S.A. notes that the repair of the line was carried out. 2023 Pines Failure in line 66 kV EAF 035- Los Peumos - 30-01-2023 The company CGE Transmission S.A. notes that “It does not apply”. 2023 CGE Transmission S.A 153- Failure in line 33 kV The company CGE Transmission S.A. notes that “It does not consider itself to be 03-04-207-Squihue 66 line Hualte - Quirihue applies to corrective actions”. EAF 186-Fall in line 33 kV The company CGE Transmission S.A.A. notes that “We do not consider ourselves to be Fall 03-04-20-2023 - 2023 Hual23 Hualte - Quiri7-S. Transmission S.A. notes that “The Peumos - 24-06-2023 2023 corrective actions are not considered”. Curacautín The company CGE Transmission S.A. points out that: “EAF 286-Fault in line 66 kV 28-06-2023 trees between structures N°66 and N°67 of the line LT 66 kV Penco- 2023 Concepción - Mahns I took over Arauco Forest land”. Fall on line 66 kV EAF 306- The company CGE Transmission S.A. points out that “The Peumos - 20-07-2023 2023 corrective actions are not considered”. CGE Transmission S.A. notes that “The Peumos - 20-08-2023 2023 corrective actions are not considered”. Curacautín Falla in line 66 kV EAF 399- Los Peucáncio S.A.