Study for fault analysis EAF 602/2024 “Forced bar disconnection N°3 15 kV of S/E Chiguayante” Date of issue: 21-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 30/12/2024 Time 00:55 Disconnected consumption (MW) 4.60 Prior system demand (MW) 9914.78 Percentage of disconnection 0.046 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Chiguayante / SE035T0058 Type of installation Substation Nominal voltage 66/15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco N°5561, floor 16, Las Condes, Santiago, Chile c. Identification of the affected element Adaptive Lógica of the cloth CT3 of S/E Chiguayante Representative / PA605T0058SE05 15 kV of S/E Chiguayante due to the operation of residual overflow of the cloth CT3, due to a failure in the distribution network of the cloth C4, both cloths of the mentioned S/E. The company CGE Transmission S.A. points out that the cause is due to the incorrect implementation of the adaptive logic associated with the cloth CT3. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. The company CGE Transmission S.A. referred the background requested by Resolution Exenta 30989- 2019 for the indicated Physical Phenomenon. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA_ID NAME_FALLA DUE_CORRECTIVAS The company CGE Transmission S.A.D.D.D.D.D.D.D.D.D.D.D.D.D.D.D.D.: CGE Transmission S.A. notes: “By means of SD2023033726 the adjustment of supervisors of distance protection elements will be carried out. Disconnection of the partner to SEL relay 311C BT2 BT2 of SE Angol”. EAF 165_2023 transformer T2 66/23 kV 09-04-2023 “This improvement consists in carrying out the readjustment of the supervisors Angol SE associated with the distance elements in that pipe, which does not require analysis of coordination of protections. The change to be carried out is detailed in report called Report-Angol BT2-RevA”. The company CGE Transmission S.A. notes: • “The events are analyzed. • The SEL-351R of cloth C1 was performed on 26/04/2023 Forced disconnection of the according to DCF N° 202327949. EAF 177_2023 bar 13.2 kV of S/E Monte 23-04-2023 • Sinchronization of the SEL 351A 52CT1 was carried out. orzada de la according to DCF N° 2023037949. EAF 178_2023 bar 13.2 kV de S/E Monte 23-04-2023 • Synchronization of the SEL 351A 52CT1 was performed on 26/04/2023 Patria according to DCF N° 2023037949. On 27/04/2023 correction was made in the logic of control of directional adjustments in SEL 351R 52C1 according to ICF 2023038339.” Opening of the switch EAF 274_2023 23-06-2023 Not indicated. 52C1 of S/E Las Arañas Intempsiva opening of the company CGE Transmission S.A. indicates that it will carry out review EAF 441_2023 switch 52B3 of S/E 16-10-2023 of the connection between the satellite clock and the protection SEL-311C of the Pumahue cloth B3 of S/E Pumahue, before inconsistency in the register. The company CGE Transmission S.A. • “The day 13/11/2023 was corrected the settings of the protections of the C6 and C6 Opening and C7 of the frequency of the frequency of the S/E will be replaced by C7. CGE Transmission S.A. notes: • “On the 13/11/2023 the adjustments of the protections of the cloths C6 and C7, disabling the untimely openings of functions of low frequency 81”. EAF 496_2023 the switches 52C6 and 13-11-2023 “A revision of the secondary connection of the 52C7 of S/E Pukará TTPP of the feeders will be scheduled, in order to confirm its state and in particular its connection to ground, for the month of December/2023”. The company CGE Transmission S.A. notes that on the 28th of December, according to the request of disconnection of course forced N°20231622, the replacement and loading of a new control strategy in the RTU of the SCADA of S/E Las Arañas, Opening intemperative of the in order to correct the abnormal condition detected. EAF 547_2023 switch 52E1 of S/E The 27-12-2023 Subsequently, the opening and closing tests were carried out on Arañas the current switch 52HT1, confirming its failure operation. oduces due to incorrect programming of the Out104 digital output for group 2 adjustments of SE Talca SEL Relay 311 of Paño B1 from SE Talca: To correct Forced disconnection of the said condition of correcting that equation of group 2 of adjustment EAF 032_2024 bars N°1 and N°2 of 66 kV 27-01-2024 doing Out104=TRIP, which is realized on Sunday 28 of S/E Talca from January to 16:00 hours. “The realization of the habilitation of the satellite synchronization to the three relays of the differential protection of bars, SEL 487B phase A, B and C.” CGE Transmission S.A. notes: • “The day 7-05-2024 was made to the normal adjustments of the Form 4C control of the 52C6 switch, according to SD 2024040005 (previa approval of the national electrical coordinator). • It coordinated with transmission operations center (COT), forced disconnection of keeping the 52C2 only in correct adjustment, since with this EAF 209_2024 bar N°2-10 kV • The new selectivity is managed by the 52C5 the study is completed: 30/06/2024 Date of implementation of the study: 31/07/2024”. CGE Transmission S.A. indicates the following: “Because the untimely opening of the relay operation was due to an error in the programming, it is EAF 281_2024 switch 52C2 of S/E 20-06-2024 proceeds with the blocking of the function of Sensitive Fall to Hualañé Land in the relay.” The company CGE Transmission S.A. indicates the following: “It takes route of the LT110kV Portezuelo - The Star without news. It takes route of the LT66kV Portezuelo - Marchigüe without news. It takes route of the LT66kV Marchigue - Alcones without news. It takes route of the Automatic Opening of the LT66k Marchigue - Lihueimo Inspection without news. It reviews EAF 438_2024 switch 52HL1 of S/E 21-08-2024 switch of TTECC 110kV adjustment HL1 without news. Portez download of BLT2, BLT1 “FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The route of the LT110kV Portezuelo - The Star without news. It takes route of the LT66kV Portezuelo - Marchigüe without news. It takes route of the LT66kV Marchigüe - Alcones without news. It takes route of the LT66kV Marchigüe - Lihueimo without automatic opening of the news. EAF 439_2024 switch 52HL1 of S/E 21-08-2024 Check of control of the TTCC 110kV Paño HL1 without Portezuelo news. Download of events cloths HT1, HT2, BT1, BT2, B1 and B2 of S/E Portuelo. Inspection of S/E Portuelo without news. Disable teleprotection of the LT110k Portezuelo - The star. An adjustment of protection 52HL1 of the S/E will occur. R future unwanted operations”. Number of faults (regardless of the physical phenomenon) in the same installation: 1 failure occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 173-2023. d.4 Electric phenomenon SO50IR: Instant overflow of residual. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the communication system between the EFACEC-S220 relay of the CT3 cloth and the Cooper-F6 relay of the C4 cloth, both of S/E Chiguayante. The communication system corresponds to the adaptive logic proposed in the NUP 3259, with the aim of adjusting the coordination times, based on the current NTSyCS, before faults in the 15 kV bar of S/E Chiguayante. f. Urban or rural location according to DS 327/1997 The company General Electricity Company S.A. indicates “Urbana” referred to the Machasa feeder. The company General Electricity Company S.A. does not pronounce the failure of respect. e. ntrega de la información al Coordinador 48 hour report 5-day report Coordinated (02-01-2025) (07-01-2025) CGE Transmission S.A. (CGE Tx) 30-12-2024 15-01-2025 General Electricity Company S.A. (CGE Dx) 30-12-2024 03-01-2025 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Tram Time Dec. Time Norm. S/E Chiguayante ST Zonal Barra N°3 15 kV 00:55 01:00 - The schedules indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumptions Sub-Station Feeder Comuna Loss de % consumo Customers H. H. /Pa Consumo (MW) Pre-faility Rated Dec. Dispon. Norm. Chiguayante Machasa / C1 Chiguayante 0.00 0:00 01:00 Chiguayante 01:02 Chiguayante Hualqui / C4 1.84 (*) . (**) Time of connection in distribution networks informed by CGE Transmission S.A. in its 5 day failure report. 3. Estimate of power not supplied Sub-Station Feeder/Company Type of time loss ENS Time consuming (MW) Indispon. (h) Dec. (h) (MWh) Chiguayante Machasa / C1 CGE Dx Regulated 0.00 0.08 0.12 0.0 Chiguayante Hualqui / C4 CGE Dx Regulated 1.84 0.08 0.22 0.4 Chiguayante Hualqui / C4 CGE Dx Regulated 2.76 0.08 0.65 1.8 Customers Regulated : 2.2 MWh Free Customers : MWh Total : 2.2 MWh - The amounts and times indicated correspond to the reported by the companies CGE Transmission S.A. and Company General Electricity S.A. - Curve expected recovery v/s real recovery. No significant difference is appreciated between the expected recovery times and actual recovery of the affected consumptions. - Average recovery speed S.A. Frequency Egulation Frequency Control Distributed in the National Electrical System, prior to failure, by means of the Canutillar (U2), El Toro (U1, U2, U3 and U4) and Ralco (U1 and U2). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for December 30, 2024. Real Operation In Annex No2 is attached the details of the actual generation of December 30, 2024. Movement of Plants and Daily Report of the CDC In Annex No3 is presented the details of the Movement of Plants and Daily Report of the CDC for December 30, 2024. Maintenances In Annex No4 is presented the details of the scheduled and forced maintenance for December 30, 2024.