Study for fault analysis EAF 601/2024 “Forced disconnection of line 66 kV Central Laguna Verde - Central littoral No1” Date of issue: 20/01/2025 1. Detailed description of disturbance a. Date and Time of failure Date 28/12/2024 Time 15:16 Disconnected consumptions (MW) 11.98 Prior system demand (MW) 10494.86 Percentage of disconnection 0,100 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Central Laguna Verde - Central littoral No1/ LT039--------------- T0057 Installation type Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz. Address Av. Argentina N°1 floor 9, Valparaiso. c. Identification of the failed element Name Transformer N°1 66/12.5 kV of S/E Quintay / ET01 FranciscoT0057SE016T0057 Owner Fault Switch 52B1 of S/E Central Laguna Verde, corresponding to the line 66 kV Central Laguna Verde - Litoral Central N°1, by means of the operation of its protection of the residual overflow. The company Chilquinta Transmission S.A. declares that the operation of the above mentioned protection was due to an internal failure in the transformer N°1 66/12.5 kV of S/E Quintay, with damage to the fuses of high tension, which resulted in the replacement of these equipment. d.2 Physical Phenomenon: OPEX25: Failure in transformer. The company Chilquinta Transmission S.A. sends the following background (probations) to accredit the physical phenomenon declared: o Equipment plate data. o Sequence of operation of the protections. o Years of first commissioning and effective years in operation. o Maintenances carried out in the last 24 months on the equipment. d.3 Reiterates Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical phenomenon, during the last 24 mobile months. Number of faults (no matter Physical phenomenon) in the same installation: 1 failure has occurred in the same affected installation, during the last 24 mobile months (EAF 443-2023). d.4 Electrical phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the transformer N°1 66/12.5 kV of S/E Quintay, which, as reported by its owner, is of the brand WAGNER with a capacity of 3,125 MVA and its commissioning was in the year 1940. The company Chilquinta Transmitación S.A. forwarded background regarding the maintenance carried out to the transformer N°1 66/12.5 kV of S/E Quintay during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Eléctrica del Litoral points out: Urban and Rural. g. Propoment of the owner regarding the origin of the failure The company Chilquinta Transmitación S.A notes: “External” The hypothesis of failure is internal in character in the transformer and the conditions that contributed to its occurrence are linked to factors external to the direct human and technical control. Among these factors, are the age of the equipment, since it exhausted its useful life, because it was put into service in 1940, and the technological limitations of the design and materials of manufacture proper of that time.” h. Commune where the fault is presented 5102: Casablanca. i. Date of delivery of the information to the Coordinator Report of 48 hours Coordinated 5 days report (30/12/2024) (07/01/2024) Chilquinta Transmission S.A. 28/12/2024 06/01/2025 Electric Company of the Litoral S.A. (Litoral) 10/01/2025 10/01/2025 Energy of Casablanca S.A. (EDECSA) 04/02/2025 04/02/2025 2. Description of the equipment affected to the Central Lagoon Tap Central Area b. System of Transmission Affected Element Segment Tramo Hora Desc. Hora Central Laguna Verde - Litoral ST Zona Lt Laguna Verde - Tap Quintay 66 kV C1 15:16 20V Central Ttátil - Tap 6609 Northern arrobo North - Central lit point 66 kV C1 15:16 20:17 Central 66 kV 04:49 S/E Quintay ST Zone Transformer N°1 66/12.5 kV 15:16 Central 66 kV C1 15 kV KV C 15 15:16 20 20:17 Central 66 kV 04:49 S/E Quintay ST Zone Transformer Zone N°1 66/12.5 kV 15:16 Central lit Central 66 kV 66 kV KV C1 15: 15: 15:04 02:09 Quintay Quintay Quintay Quintay / C1 Casablanca 0.03 0.000 43 15:16 30/12/20/24 29/12/24 05:04 02:20 Quintay Quintay Quintay Quintay / C1 Casablanca 0.17 0.00 250 15:16 30/12/2024 29: 00:04 06:05 Quintay Quintay Quintay / C1 Casablanca 0.07 0.000 0.00 104 15: 15:16 30/12/20/24 29/12/20 29/12/2024 05/12/24 05: 04:04 06:04 06:20 Quintay Quintay Quintay Quinta Quintay / C1 Casablanca 0.2 27 0.00 0.00 0.00 0.00 0.00 0.00 400 0.00 400 400 400 400 400 400 400 400 400 15:16 15:16 30/12 30/12202424 29 12/20 29/1220 29/12-20 29/20 29/20 29/20 29th 29th 29th 29th 24 C 12/20 20/20 20/20 20th 24 24 24 24 24 24 24 24 24th 24th 24th 24 05 12/24 05th 24 05th 24 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 05: 04 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 05: 04 06 06: 04 06 06 06 06 06 06 06 06 06 06 06 06 06 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20: 04: 04: 04: 04: 04: 04: 04: 04: 04 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 5:16 30/12/2024 30/12/2024 Loss of % Customers H. Sub-Station Feeder / Paño Comuna Consumption H. Dispon. H. Norm. Affected Dec. (MW) pre-fall 15:18 North Carob North Carob / C1 Carob 2.54 0.020 6275 15:16 15:18 28/12/2024 Cartagena and 15:17 Casablanca Corpora / C3 3.09 0.030 2106 15:16 15:17 Casablanca 28/12/2024 Casablanca 15:17 Casablanca / C1 3.12 0.030 3110 15:16 15:17 Casablanca Cooperative / C2 Casablanca 1.97 0.020 2773 15:16 15:17 28/12/2024 15:18 North Carob San José / C1 Algarrobo 0.06 0.000 112 15:18 28/12/2024 05:04 19:30 Quintay El Batro / C1 Casablanca 0.39 0.0000 549 15:16 30/12/2024 28/12/2024 Total: 11.98 MW 0.10 % 16117 - The hours and the amounts reported correspond to the employed by the employed persons 37.80 14.82 1.0 Quintay Quintay / C1 Regulated Coastal 0.227 37.80 15.07 4.1 Quintay Quintay / C1 Regulated Coastal 0.03 37.80 19.00 0.6 Quintay Quintay Quintay / C1 Regulated Coastal 0.07 37.80 22.07 1.8 Quintay Quintay Quintay / C1 Regulated Coastal 0.09 37.80 23.43 2.1 Quintay Quintay / C1 Regulated Coastal 0.06 37.80 27.98 1.7 Quintay Quintay / C1 Regulated Lit Regulated 0.08 37.80 38.80 22.07 1.8 Quintay Quintay / C1 Regulated Coast 0.09 37.80 23.43 2.1 Quintay Quintay Quintay / C1 Regulated Coastal 0.06 37.80 27.98 1.7 Quintay Quintay / C1 Regulated Coastal 0.00 37.80 38.15 0.0 Quintay Quintay / C1 Regulated Coast 0.01 37.80 38.17 0.4 0.4 North Algarrobo North Algarrobo North / C1 North Algarrobo / C2 EDECCSA Regulation 1.97 0.02 0.02 0.02 0.0 North Algarrobo San José / C1 EDECSA Regular San San José / EDECSA Amount EDECSA Town Town Town Town Town 0.0 Town Town Town Town Town Town 0.0 0.0 0.0 0.0 0.06 0.06 0.06 0.0 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.03 0.0 0.0 0.0 5th Fifth Autonomous and 5th Eth and 5th The fifth Eth The fifth Eth Eth The Fifth Autonomous and 5th The fifth Eth The first Autonomous and fifth Eth The first century The first century The first century The first century The first century The same and fifth and fifth and fifth The first century The first century The first century The first century The first century The first century The first century The first century The first century The first century The first century: The first century: The first century The first century: The first century: The first century The first century The first century: The first century: The first century: The first century The first century The first century The first century The first century: The first century The first century: The first century: The first century is the first century: The first century: The first century: The first century: The first century: The first century: The first century: The first century: The first century: The first century: The first century: there is the first century: The 0:16 00:00 15:17 15:18 02:09 02:20 06:05 12:00 19:30 15:17 15:18 00:00 12:00 68% 90% 93% 95% 98% 99% 99% 100% 100% 100% Expected Recovery Real recovery It is seen that almost 100% of the affected consumption was recovered in a shorter time than expected. - Average recovery speed. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 9.58 0.03 290.18 Last 20 % 2.39 38.18 0.06 100 % Total 11.98 38.18 0.31 4. Description of the configurations in the moments before and after failure Pre-failure system demand: 10494.86 MW Frequency Control Regulation distributed frequency in the pre-failure SEN, through the central Control distributed frequency in the National Electrical System Operation, prior to failure, through the Cipresses (U1) Plants, El Toro (U1, U2, U3 and U4), PFV Almeyda Generation, PFV Diego Almagro South Program, PFV of Northern Light, PFV 1st. December Us. Movement of plants and daily report of the CDC Annex 3 presents the details of the movement of plants and daily report of the CDC for the day 28 December 2024.