Estudio para análisis de falla EAF 601/2024
“Desconexión forzada de la línea 66 kV Central Laguna Verde - Litoral Central Nº1”
Fecha de Emisión: 20/01/2025
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 28/12/2024
Hora 15:16
Consumos desconectados (MW) 11.98
Demanda previa del sistema (MW) 10494.86
Porcentaje de desconexión 0.100 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Central Laguna Verde - Litoral Central Nº1/ LT039---------
T0057
Tipo de instalación Línea de Transmisión
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz.
Dirección Av. Argentina N°1 piso 9, Valparaíso.
c. Identificación del elemento fallado
Nombre del elemento fallado Transformador N°1 66/12.5 kV de S/E Quintay / ET01T0057SE016T0057
Propietario elemento fallado Chilquinta Transmisión S.A.
RUT 77.402.187-6
Representante Legal Francisco Mualim Tietz.
Dirección Av. Argentina N°1 piso 9, Valparaíso
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52B1 de S/E Central Laguna Verde,
correspondiente a la línea 66 kV Central Laguna Verde - Litoral Central N°1, por medio de la
operación de su protección de sobrecorriente residual.
La empresa Chilquinta Transmisión S.A. declara que la operación de la protección anteriormente
señalada fue a consecuencia de una falla interna en el transformador N°1 66/12.5 kV de S/E Quintay,
con daños en los fusibles de alta tensión, lo que derivó en el reemplazo de estos equipos.
d.2 Fenómeno Físico:
OPEX25: Falla en transformador.
La empresa Chilquinta Transmisión S.A. remite los siguientes antecedentes (probatorios) para
acreditar el fenómeno físico declarado:
o Datos de placa del equipo.
o Secuencia de operación de las protecciones.
o Años de primera puesta en servicio y años efectivos en operación.
o Mantenciones realizadas en los últimos 24 meses sobre el equipo.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: No se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se ha producido 1 falla en
la misma instalación afectada, durante los últimos 24 meses móviles (EAF 443-2023).
d.4 Fenómeno eléctrico
PR51N: Protección de sobrecorriente temporizada residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al transformador N°1 66/12.5 kV de S/E Quintay, el
cual, según lo informado por su propietario, es de la marca WAGNER con una capacidad de 3.125
MVA y su puesta en servicio fue en el año 1940.
La empresa Chilquinta Transmisión S.A. remitió antecedentes respecto de los mantenimientos
realizados al transformador N°1 66/12.5 kV de S/E Quintay durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
La empresa Compañía Eléctrica del Litoral señala: Urbano y Rural.
g. Proposición del propietario respecto del origen de la falla
La empresa Chilquinta Transmisión S.A señala: “Externa”.
Al respecto, la empresa Chilquinta Transmisión S.A argumenta lo siguiente: “El evento puede
calificarse como externo en relación con su origen, ya que la hipótesis de la falla es de carácter
interna en el transformador y las condiciones que contribuyeron a su ocurrencia, están vinculadas a
factores externos al control humano y técnico directo. Entre estos factores, se encuentran la
antigüedad del equipo, toda vez que agotó su vida útil, debido a que fue puesto en servicio en 1940,
y las limitaciones tecnológicas del diseño y materiales de fabricación propios de aquella época.”
h. Comuna donde se presenta la falla
5102: Casablanca.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(30/12/2024) (07/01/2024)
Chilquinta Transmisión S.A. 28/12/2024 06/01/2025
Compañía Eléctrica del Litoral S.A. (Litoral) 10/01/2025 10/01/2025
Energía de Casablanca S.A. (EDECSA) 04/02/2025 04/02/2025
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Central Laguna Verde - Litoral
ST Zonal Laguna Verde - Tap Quintay 66 kV C1 15:16 20:09
Central 66 kV
Central Laguna Verde - Litoral
ST Zonal Tap Quintay - Tap Algarrobo Norte 66 kV C1 15:16 20:09
Central 66 kV
Central Laguna Verde - Litoral
ST Zonal Tap Algarrobo Norte - Litoral Central 66 kV C1 15:16 20:17
Central 66 kV
04:49
S/E Quintay ST Zonal Transformador N°1 66/12.5 kV 15:16
30/12/2024
- Las horas señaladas corresponden a lo informado por Chilquinta Transmisión S.A.
c. Consumos
Pérdida de %
Clientes H.
Sub-Estación Alimentador / Paño Comuna Consumo consumo H. Dispon. H. Norm.
Afectados Desc.
(MW) pre-falla
05:04 02:09
Quintay Quintay / C1 Casablanca 0.03 0.000 43 15:16
30/12/2024 29/12/2024
05:04 02:20
Quintay Quintay / C1 Casablanca 0.17 0.000 250 15:16
30/12/2024 29/12/2024
05:04 06:05
Quintay Quintay / C1 Casablanca 0.07 0.000 104 15:16
30/12/2024 29/12/2024
05:04 06:20
Quintay Quintay / C1 Casablanca 0.27 0.000 400 15:16
30/12/2024 29/12/2024
05:04 10:16
Quintay Quintay / C1 Casablanca 0.03 0.000 46 15:16
30/12/2024 29/12/2024
05:04 13:20
Quintay Quintay / C1 Casablanca 0.08 0.000 113 15:16
30/12/2024 29/12/2024
05:04 14:42
Quintay Quintay / C1 Casablanca 0.09 0.000 129 15:16
30/12/2024 29/12/2024
05:04 19:15
Quintay Quintay / C1 Casablanca 0.06 0.000 95 15:16
30/12/2024 29/12/2024
05:04 05:25
Quintay Quintay / C1 Casablanca 0.00 0.000 3 15:16
30/12/2024 30/12/2024
05:04 05:26
Quintay Quintay / C1 Casablanca 0.01 0.000 9 15:16
30/12/2024 30/12/2024
Pérdida de %
Clientes H.
Sub-Estación Alimentador / Paño Comuna Consumo consumo H. Dispon. H. Norm.
Afectados Desc.
(MW) pre-falla
15:18
Algarrobo Norte Algarrobo Norte / C1 Algarrobo 2.54 0.020 6275 15:16 15:18
28/12/2024
Cartagena y 15:17
Casablanca Córpora / C3 3.09 0.030 2106 15:16 15:17
Casablanca 28/12/2024
Casablanca 15:17
Casablanca Casablanca / C1 3.12 0.030 3110 15:16 15:17
y Algarrobo 28/12/2024
15:17
Casablanca Cooperativa / C2 Casablanca 1.97 0.020 2773 15:16 15:17
28/12/2024
15:18
Algarrobo Norte San José / C1 Algarrobo 0.06 0.000 112 15:16 15:18
28/12/2024
05:04 19:30
Quintay El Batro / C1 Casablanca 0.39 0.000 549 15:16
30/12/2024 28/12/2024
Total: 11.98 MW 0.100 % 16117
- Las horas y los montos señalados corresponden a lo informado por las empresas Compañía Eléctrica del Litoral S.A. y Energía de
Casablanca S.A.
3. Estimación de la energía no suministrada
Pérdida de Tiempo
Tipo de Tiempo ENS
Sub-Estación Alimentador / Paño Empresa Consumo Indispon.
Cliente Desc.(h) (MWh)
(MW) (h)
Quintay Quintay / C1 Litoral Regulado 0.03 37.80 10.88 0.3
Quintay Quintay / C1 Litoral Regulado 0.17 37.80 11.07 1.9
Quintay Quintay / C1 Litoral Regulado 0.07 37.80 14.82 1.0
Quintay Quintay / C1 Litoral Regulado 0.27 37.80 15.07 4.1
Quintay Quintay / C1 Litoral Regulado 0.03 37.80 19.00 0.6
Quintay Quintay / C1 Litoral Regulado 0.08 37.80 22.07 1.8
Quintay Quintay / C1 Litoral Regulado 0.09 37.80 23.43 2.1
Quintay Quintay / C1 Litoral Regulado 0.06 37.80 27.98 1.7
Quintay Quintay / C1 Litoral Regulado 0.00 37.80 38.15 0.0
Quintay Quintay / C1 Litoral Regulado 0.01 37.80 38.17 0.4
Algarrobo Norte Algarrobo Norte / C1 Litoral Regulado 2.54 0.03 0.05 0.1
Casablanca Córpora / C3 EDECSA Regulado 3.09 0.02 0.02 0.1
Casablanca Casablanca / C1 EDECSA Regulado 3.12 0.02 0.02 0.1
Casablanca Cooperativa / C2 EDECSA Regulado 1.97 0.02 0.02 0.0
Algarrobo Norte San José / C1 EDECSA Regulado 0.06 0.03 0.03 0.0
Quintay El Batro / C1 EDECSA Regulado 0.39 37.80 4.23 1.7
Clientes Regulados : 15.9 MWh
Clientes Libres : MWh
Total : 15.9 MWh
- Las horas y los montos señalados corresponden a lo informado por las empresas Compañía Eléctrica del Litoral S.A. y Energía
de Casablanca S.A.
- Curva de recuperación esperada v/s recuperación real.
12:00
05:04 05:04 05:04 05:04 05:04 05:04 05:04 05:04 05:04 05:25 05:26
00:00 05:04 05:04
12:00 19:15
14:42
13:20
06:20 10:16
00:00 15:17 15:18 02:09 02:20 06:05
12:00 19:30
15:17 15:18
00:00
12:00
68% 90% 93% 93% 95% 95% 98% 98% 99% 99% 100% 100% 100%
Recuperación esperada Recuperación real
Se aprecia que prácticamente el 100% de los consumos afectados fue recuperado en un tiempo
menor e igual al esperado.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 9.58 0.03 290.18
Último 20 % 2.39 38.18 0.06
100 % Total 11.98 38.18 0.31
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10494.86 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Control distribuido
de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las centrales Cipreses (U1),
El Toro (U1, U2, U3 y U4), PFV Almeyda, PFV Diego Almagro Sur, PFV Luz Del Norte, PFV Usya y
Tocopilla (U16).
Operación Programada
En Anexo Nº 1 se adjunta el detalle de la generación programada para el día 28 de diciembre de
2024.
Operación Real
En anexo Nº 2 se adjunta el detalle de la generación real del día 28 de diciembre de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
28 de diciembre de 2024.