Study for failure analysis EAF 600/2024 “On line failure 66 kV Charrua - Lucero” Date of issue: 20-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 28/12/2024 Time 01:21 Disconnected consumptions (MW) 5.74 Prior system demand (MW) 10030.1 Percentage of disconnection 0.057 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramo Tap Santa Clara - Tilos Bulnes 66 kV C1/ LT271CI1TR08----T0058 Installation type Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Line Address Av. President Riesco 5561, floor 17, Las Condes. c. Identification of the missing element Tramo Tap Santa Clara - Los Tilos Bulnes 66 kV C1/ LT271CI1TR08-- 775 Charrua - Lucero, cleared by means of the protections of the cloth B6 of S/E Charrua, originated by theft of driver between the structures 110 and 112 in the three phases of the line 66 kV Charrua - Lucero, specifically, in the section Tap Santa Clara - Los Tilos Bulnes. The company CGE Transmitación S.A. indicates that during the event there was also an attempt of theft of cable in vain 17-18 of the section of line 66 kV Charrua - Tap Santa Clara. d.2 Physical Phenomenon: VAN3: Robusal or theft. The company has submitted the proofs associated with the indicated physical phenomenon and that they are required by the Resolution Exenta N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Reitation Restatement Phenomenon Physical in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 383/2023 and EAF 324-2024). the visual action of the LT the replacement of posts and hardware in structures N°388 and N°389 the replacement by new driver in vain N°389 N°390 product of the theft. Major Fault in line 66 kV EAF 029-2023 24-01-2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Pines probatory attached. On the other hand a point was detected to improve in the equation that leads to the relay to the lockout state (79DTL). In the equation drive to Lockout (79DTL) where says SOTF must say SOTFT. Fall in line 66 kV Lucero The company CGE Transmission S.A. indicates that they do not apply actions EAF 031-2023 27-01-2023 - Chillan corrective short term. CGE Transmission S.A. points out that: - "The fault is repaired by third parties, associated to Disconnect line 66 kV current, potential and states of various cloths". EAF 316-2023 Horcones - Curanilahue 27-07-2023 - "I S.A". day, proceed with the replacement of the Tagua Tagua driver stolen between the structures 18 and 20A, finishing the works at 3:30 hours. 66 kV online failure The company CGE Transmission S.A. indicates: “EAF work has been carried out 380-2023 29-08-2023 Rancagua - Rosario of repair of the driver cut in the line of Transmission”. Failure in line 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission S.A. points out: “It does not apply”. Charrua - Lucero The company CGE Transmission S.A. points out the following: “It fails in line 66 kV San “Repair of line AT San Fernando - Chimbarongo. EAF 457-2023 27-10-2023 Fernando - Teno Performing of electrical tests transformer T3 San Fernando”. The company STS S.A. points out: “System of Transmission of South Fault in line 66 kV Lucero S.A. will review in the medium term the behavior of the EAF 481-2023 06-11-2023 - Chillán protection of the distance system 2 EFAC Fall S.A.A.A. line 66 kV keep these trees (out of girdle) high in the EAF 073-2024 14-02-2024 Curanilahue - Three Pinos sector (date 16-02-2024).” “The authorization is coordinated for logging (date 15-03-2024)”.