Study for failure analysis EAF 599/2024 “Forced disconnection of line 154 kV Montenegro - Monterrico” Date of issue: 20-01-2025 1. General description of interruption a. Date and Time of failure Date 27/12/2024 Time 06:37 Unconnected consumptions (MW) 34.50 Prior demand of the system (MW) 8988.00 Percentage of disconnection 0.384 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Monterrico / SE251T0058 Type of installation Substation Nominal voltage 154/66 kV Segmento Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 17, Las Condes, Santiago. c. Identification of the failed element Continuous current auxiliary services of S/E Monterrico / Name of the element SE251T0058 (*) Owner CGE Transmission S.A. RUT 77.465.741-K Representative Iv. the untimely opening of the switch 52A3 of S/E Monterrico, corresponding to the line 154 kV Montenegro - Monterrico, presumably as a result of the total loss of the auxiliary services of direct current of the S/E d.2 Physical Phenomenon OPE26: Failure in protection system or control (*) (*) Physical phenomenon determined by the Coordinator, based on the background provided by the coordinated ones involved. The company CGE Transmission S.A. does not send background to accredit the origin of the fault. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 66 faults have been produced in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Study for Analysis of Failure of the following table: FALLA nombre_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A.A. the forced signal of the opening, producing a new fault on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV of protection element that generates the operation in spurious form of the relay S/E Talcahuano master, measurements are made determining that the switch associated to that valve fails, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the switch 52CT1, carried out on Sunday 12/02/2023 in the morning (SD N°2023011474). In this inspection was able to determine the damage in the coils opening of the 52CT1 switch, so the equipment was not possible to perform. The opening signals of the SEL-387 relay associated with the CT1 panel towards the 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 to perform effective opening tests with primary current forced injection, which were successful and the EAF 054-2023 control was programmed 06-02-2023 transformers with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that the 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator on the year 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests on the Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of the 06/02/2023, its replacement was programmed for the Sunday 26/02/2023”. “Respect for the damaged SEL751A backup relay, its replacement is estimated within the month of April 2023”. The CGE transmission company is scheduled to replace the following phase. The company CGE Transmission S.A. notes that the replacement of the untimely EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 was carried out according to the Forced Course N°202304094 of 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out review of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced from the bar “It is programmed according to SD 20024484, the review and enable EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated to transformer N°4. Consider work N°4 66/15 kV of SADA in system of the under construction of the S.A.A. Even S/E SD Requests N°202020928 and SD N°2023020932 of 12-03-2023. Ángeles Switch failure 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the RTU cabinet N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumed to fail in power sources or components of the RTU. of S/E Angol Subsequently effective successful tests on control and operation of the 52B1 switch of S/E Angol”. The company CGE Transmission S.A. indicates: “Tests will be performed in operating of the 52C3 reconnector, which includes orders of closure and of EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and local in caseta, and in S/E the S Chacahuin control elements of the company CCG3 indicate. In the case of the new battery, it is noted that this is due to the failure of the F5 control battery associated with 52E23 Latorre, not observing active alarms Fall in due to battery failure after replacement. Monitoring of the state EAF 304-2023 Switch S.A. The company CGE Transmission S.A. indicates: “Replacement of F5 control battery associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 Switch 52E23 19-07-2023 from the new battery was carried out, stating that this is found with operating parameters 07/07/E Calama normals is not observed. In the case of battery failure, it is carried out monitoring of the state EAF 304-2023 Switch 52E23 19-07-2023 from the new battery. CGE Transmission S.A. dam indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, headboard of the cloth C2, feeder S/E Naltagua of S/E El Monte El Monte”. Untimely opening of the company CGE Transmission S.A. indicates: “The EAF tests are programmed 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023)”. of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “The intervention in control node of the EAF 408-2023 14-09-2023 Scada Temuco is carried out to normalize data intermitence according to SDCF cloth C6 of S/E 20233822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnect of control branch that generates the trip from the relief valve is carried out, to ensure that such equipment does not generate unwanted operations on the transformer. or technical characteristics, for the purpose of allowing the change of such equipment”. Control failure The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in the control system of the company CGE Transmitación S.A. indicates: “It is replaced actuator card EAF 432-2023 07-10-2023 S/E panel of the switch 52C2 Cto. Cocalán in SE Las Cabras”. The company CGE Transmitación S.A. indicates: “It has detected discrepancy in the fault phase reported by the SEL 387 and the SEL 351 in its channels associated with the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate to investigate and resolve the discrepancy, before December 31st. the non-operation of the protections of 52C3 Riquelme and their adjustments will be corrected if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the protection SEL-387 of the T4 Transformer will be carried out. Under SD N°2023103207 the function of residual overcurrent will be deactivated, until its coordination is verified, keeping the function of residual overcurrent operational in the protection SEL-311C of the system 2”. Disconnection The company CGE Transmission S.A. indicates the following: “On November 30 forced of the 2023, a request for non-relevant modification of EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of approval of adjustments by the project N°4 154/66 kV of the protectionE will be replaced S Angeles. of the same brand and model, but last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will take place the second week of March, 2024.” The company CGE Transmitación S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 T4 Transformer protection will be carried out under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining the residual overcurrent function operational in the SEL-311C protection of system 2.” The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification of the SMRN will be sent to the CEN, together with the study of approval of adjustments for the end of the protections of the T4 transformer in S/E Los Angeles. Disconnection The replacement will be for protections of the same model of the same force but this model its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of the 2024 as it does not require authorization via PGP platform, so it is only expected the arrival of the equipment, which is estimated in January of the 2024, period in which the new satellite clock will be installed”. The company CGE Transmission S.A. indicates the following 20cuuelotónzo 1 February . Disconnection At the time of the field inspection, it was noted that the SEL-forced relay of 387 presented a memory failure, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to perform a restart of the unit. 66/15 kV N°2 of Subsequently, tests were carried out at the command level and revision of S/E Operating Squadron, which proved successful. Tests will be carried out at the SEL-387 relay to verify operation, date 31 March 2024.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVATIVES CGE Transmission S.A. points out the following: “Protections are disabled via software of the T4 GE-D30 relay on 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, scada control and alarms of the equipment of the HT4 cloth. The probability of failure of the master relay 86BH associated to the 50BF and 87B is investigated by ICF. The following problems are reviewed by the EAF-2024 kB. of S/E T60 of the cloth HT4 and GE T60 differential protection of bar 110kV for the Copiapo first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the zone 1 fault detector, associated with the protection of distance of the relay 311C of S/E Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” of S/E Hernán Fuentes is carried out. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the relay GE-D30 of the cloth T4 by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January was still being analyzed and, considering this second event, it was chosen to shut down the unit by means of disconnecting of forced course N°2024002522, while awaiting the forced of the EAF 011-2024 08-01-2024 the month response of the page. bar 13.8 kV N°2 N°2 The coordinator of the GEHT is expected to be replaced by The company CGE Transmission S.A. notes: “It will be contacted by the manufacturer of the switch, so that it will be exchanged by the switch 52CS of SE Rosario, which will not be opened by protections. This will be done during the month of March 2024.” The company CGE Transmission S.A. notes: “The day of the failure (28/01/2024) CGE Maintenance personnel Transmission goes to SE Rosario, tests were performed on 52C1 and it was concluded that this switch, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent closing orders. 52C1 was removed from its cell, it was checked and it was re-inserted, so that this switch fails in the unlocked and is again in condition to obey the order of EAF 034-2024 52C1 switch 28-01-2024. This will be done during the month of March 2024”. The company CGE Transmission S.A. notes: “It will contact the manufacturer of the switch, in order to correct the switch 52CS switch. n of the communications between the Operations Control Center Failure in closing of and Nodo Aconcagua. Made the following day post failure. EAF 047-2024 switch 52E2 03-02-2024 Schedule correction in protection SEL-651R of 52E2 S/E Illapel of S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday 14 February. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “Illapel control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernan in response to the emergency associated with the failure report IF2024000767 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “Actuating card is replaced Failure in switch 52C2 Cto Peñuela in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 find a photographic record of the actuating card and the activity of S/E Placilla replacement”. kV EAF 182-2024 29-04-2024 of switch 52C5 Cto. Peumo in S/E San Vicente TT, according to S/E San photographic register of Annex III” Vicente de Tagua Tagua