Study for fault analysis EAF 598/2024 “Forced line disconnection 66 kV Rancagua - Codegua” Date of issue: 20-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 27/12/2024 Time 04:55 Disconnected consumptions (MW) 23.00 Prior system demand (MW) 9210.55 Percentage of disconnection 0.250 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Paño B1 de S/E Codegua / PA009T0061SE038T0061 Type of installation Substation Nominal voltage 66 kV Segmento Zonal transmission Owner affected installation Alfa Transmitter de Energía S.A. RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Address Apoquindo 4501 Of 1501, Las Condes, Metropolitan Region of Santiago. c. Identification of the missing element Name of affected element S/E Graneros (FF Sebastián) / SE009L0011 Owner of the Fault Company of the Railways of the State (EFA) An automatic operation of the S/E Codegua 52B1 switch, due to the operation of its distance protection in zone 1. There is not sufficient background to determine the cause of the forced disconnection of the line 66 kV Rancagua - Codegua. As reported by CGE Transmitación S.A., the origin of the fault is associated with installations of the S/E Graneros (FFCC) owned by the State Railways Company. d.2 Physical Phenomenon: OTR2: Undetermined Origin. The available background indicates that, once isolated the transmission facilities of the State Railways Company, the rest of the facilities could be normalized from the same point of connection prior to the fault. In turn, the Control Center of the company CGE Transmitación S.A. informed the CDC as an alleged cause of a driver theft. d.3 Repetition: Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. Mobile: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Switch opening 52B1 EAF 045-2023 03-02-2023 The company CGE Transmission S.A. indicates that “it does not apply”. by S/E Chiguayante Switch opening 52B1 EAF 053-2023 06-02-2023 The company CGE Transmission S.A. indicates that “it does not apply”. by S/E Chiguayante Switch opening 52B1 EAF 077-2023 The company CGE Transmission S.A. indicates that “it does not apply”. by S/E Chiguayante Switch opening 52B1 E.A. indicates that “it does not apply”. by S/E Chiguayante Switch opening 52B1 25-06-2023 The company CGE Transmission S.A. indicates that “it applies 13-04-2023 The company CGE Transmission S.A. indicates that “it does not apply”. 24 The State Railways Company (EFE) not Chiguayante - Quilacoya informs. Number of faults (no matter how physical phenomenon) in the same installation: There has been no failure in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the failure would have originated corresponds to installations of S/E Graneros (FFCC), owned by the State Railways Company, whose technical background was not forwarded by that company nor are they available in the Coordinator's Infotecnica application. In this regard, the State Railways Company does not attach information on the maintenance of this facility during the last 24 months. f. Urban or rural location according to DS 327/1997 The company General de Electricidad S.A. informs that the location of its affected consumptions is urban and rural. g. Propion of the owner regarding the origin of the internal fault * (*) Given the omission of the company's failure Article. h. Commune where fault is presented 6102: Codegua. i. Date of delivery of the information to the Coordinator 48 hours report 5-day report Coordinated (29-12-12-2024) (06-01-2025) Alpha Energy Transmitter S.A. 27-12-2024 20-01-2025 CGE Transmission S.A. 27-12-2024 03-01-2025 General Electricity Company S.A. (CGE) 06-01-2025 06-01-2025 06-01-2025 State Railways Enterprise (EFE) Not Sent Not Sent Indura S.A. (INDURA) Not Sent 2. Description of equipment affected by a. Generation System b. Transmission System B. Transmission System Affected Element Segment Tram Time Dec. Time Norm. S/E Graneros ST Area Barra 66 kV 04:55 07:09 S/E Graneros Not Sent Indura Indura St Area not Sent 2. Description of equipment affected by a. Generation System b. Transmission System B. Transmission System Affect Segment Segment Tram Time Time Dec. Time Dec. Time Nor Nor Nor Nor S/E/E Gran Local Area S/E Gran Ger Area Area Regional Code Gu - Structure 66 kV - Structure 04 kV: 04:55 04:55 04:55 04:55 07:55 07:55 07:55 07: 07: 07:55 07: 07: 07:55 07: 07: 07: 07: 07: 07:09:09:09:09: 07:09 07:09 07:09 07:09 07:09 07:09 07:09:09:09:09 G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G G L L L L L L L L L L L L L L L L L L L L L L muna Loss of % Customers H. H. H. P year Consumption affected Dec. Dispon. Norm. (MW) pre-fall Graneros The Company / C1 Codegua 2.39 0.026 2796 04:55 07:09 07:09 Graneros La Compañía / C1 Graneros 1.01 0.011 655 04:55 07:09 07:09 Graneros Santa Julia / C2 Graneros Berrios / C3 Graneros 2.30 0.025 3788 04:55 07:09 Graneros Indura / C6 Rancagua 2.66 0.029 141 04:55 07:09 Graneros Indura / C6 Graneros 3.14 0.034 92 04:55 07:09 07:09 Graneros Codegua00 1953 07:09 Graneros Indura / C6 Rancagua 3.66 0.009 04:55 mpresa Type of Time Loss Time ENS Hand Consumer Consumption (MW) Indispon. (h) Dec. (h) (MWh) Graneros The Company / C1 CGE Regulated 2.39 2.23 2.23 5.3 Graneros The Company / C1 CGE Regulated 1.01 2.23 2.23 2.3 Graneros Santa Julia / C2 CGE Regulated 2.38 2.23 5.3 Graneros Santa Julia / C2 CGE Regulated 0.36 2.23 2.23 0.8 Graneros Santa Julia / C2 CGE Regulated 0.06 2.23 2.23 0.1 Graneros Berrios / C3 CGE Regulated 2.3 2.23 5.1 Graneros Indura / C6 CGE Regulated 2.66 2.23 5.9 Graneros Indura / C6 CGE Regulated 3.14 2.23 2.23 7.0 Graneros Codegua / C7 CGE Regulated 3.01 2.23 2.23 6.7 Graneros Indura / C7 CGE Regulated 2.99 2.23 4.4 Graneros Indura Free Indura 3.60 2.23 2.23 2.23 7.0 Graneros Free - Average speed of recovery. Speed of power Range recovery (MW) (h) (MW/h) First 80 % 18.40 2.23 8.24 Last 20 % 4.60 9.30 0.49 100 % Total 23.00 9.30 2.47 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 9210.55 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, by means of the Atacama power stations (TG2A and TG2B), El Toro (U1, U2, U3 and U4), Kelar (TG1) and Ralco (U1 and U2). Scheduled Operation The details of the generation scheduled for 27 December 2024 are attached to Annex No. 2024. Royal Operation The details of the actual generation on 27 December 2024 are attached.