Study for failure analysis EAF 597/2024 “On-line failure 66 kV Pelequén - Rosario” Date of issue: 17-01-2025 1. General description of the interruption a. Date and Time of failure Date 26/12/2024 Time 00:33 Unconnected consumptions (MW) 12.00 Prior system demand (MW) 9624 Percentage of disconnection 0.124 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Pelequén - Rosario / LT211CI1TR01----T0058 (nemotechnics corresponds to section 66 kV Tap Rengo - Rosario) Type of installation Transmission line Nominal voltage 66 kV Segmento Zone transmission Owner failed installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 17, Las Condes c. Identification of the missing element Line 66 kV Pelequén - Rosario -- LT211CI1 Gen and cause of failure A single phase failure occurred in phase C of line 66 kV Rosario - Pelequén, cleared through the function of distance (21/21N) from its end Pelequén. The cause of forced disconnection, as indicated by the company CGE Transmission S.A., was due to theft of driver in section 66 kV Tap Rengo - Rosario. d.2 Physical phenomenon: VAN3: Robbery or theft. In this regard, the company CGE Transmission S.A. forwarded the proofs in support of the declared physical phenomenon. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: There have been faults in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE transmission N. 9/2023 24/01/2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Pines evidentiary attached. On the other hand a point was detected to improve in the equation that leads to the relay to the status lockout (79DTL). In the equation drive to Lockout (79DTL) where it says SOTF should say SOTFFT. “In line 66 kV Lucero The company CGE Transmission S.A. indicates that no actions apply EAF 031/2023 27/01/2023 - Short term corrective Chillan. CGE Transmission S.A. points out that: - “The cables affected by third parties, associated with Disconnection line 66 kV currents, potentials and states of various cloths”. EAF 316/2023 Horcones - Curanilahue 27/07/2023 - “Mechanical protection measure was implemented on the North underground chambers destined to pipes of control cables”. CGE Transmission S.A. notes that the day 06 of August of 2023, Falla in line 66 kV San and once identified the cause of the fault at 08:30 of the EAF, CAF 3/20 n S.A. indicates: “EAF work has been carried out 380/2023 29/08/2023 Rancagua - Rosario of repair of the driver cut in the line of Transmission”. Failure in line 66 kV EAF 383/2023 30/08/2023 The company CGE Transmission S.A. points out: “It does not apply”. Charrua - Lucero The company CGE Transmission S.A. points out the following: Failure in line 66 kV San “Repair of line AT San Fernando - Chimbarongo. EAF 457/2023 27/10/2023 Fernando - Teno Performing electrical tests transformer T3 San Fernando”. The company STS TPU-D500 associated to the cloth B2 of S/E Lucero in line 66 kV Lucero S.A. will review in the medium term the behavior of the EAF 481/2023 06/11/2023 - Chillán protection of distance system 2 EFACEC TPU-D500 associated to the cloth B2 of S/E Lucero”. Falla in line EAF 015/2024 14/01/2024 Sector CGE Transmission S.A. ar felling of trees (date 15-03-2024)”. CGE Transmission S.A. points out that “failure action was performed in line 66 kV Chillán EAF 087/2024 25/02/2024 corrective maintenance in LT Quilmo Lucero in form - immediate lights.”