Study for fault analysis EAF 595/2024 “Forced disconnection of line 66 kV Victoria - Collipulli” Date of issue: 16/01/2025 1. Detailed description of disturbance a. Date and Time of failure Date 25/12/2024 Time 19:33 Disconnected consumptions (MW) 33.36 Prior system demand (MW) 9272.64 Percentage of disconnection 0.360 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Victoria - Collipulli / LT305CI1TR02T0058ST01T0058 Installation type Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, The Counts. c. Identification of the missing element Name of the Fault Transformer of the cloth B1 of S/E Angol / TC01T005800T0058SSE0 d.1 Origin and cause of failure The automatic opening of the S/E Victoria 52B1 switch occurred, corresponding to line 66 kV Victoria - Collipuli, along with the automatic opening of the S/E Angol 52B1 switch, through the operation of its distance protections for ground faults. The company CGE Transmission S.A. points out that the operation of the above protections was due to failure in the phase “C” of the current transformer associated with the S/E Angol B1 cloth, presumably due to factory defect on that equipment. d.2 Physical Phenomenon: OPE23: Factory defect. The company CGE Transmission S.A. delivers the following evidentiary background to accredit the declared physical phenomenon: - Photographic record with date, time and UTM coordinates of the failure point. - Alert report by the representative of the team brand where it is recognized in the model. - Recommendations of the manufacturer in relation to the useful life of the equipment. - Recommendations of the manufacturer in relation to the maintenance of the equipment. - Year of first commissioning and effective. The failed equipment is of free maintenance, it is understood that it does not apply for the assembly wired control and primary connection, therefore, the following is required: - Maintenances or tests of the last 24 months carried out on the equipment or element that presents factory defect, including the assembly wired control and primary connection. - Technical report of the possible causes of non-detection of the defect since its commissioning, during the maintenances or tests carried out. - Date of receipt of the Alert Report by the representative of the brand of the equipment, pointing out the immediate actions carried out. d.3 Repeatation Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Repetration Physical Phenomenon in facilities of the same owner: 1 failure in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of the Fall of the following table: FALLA ID FALLA FALLA FALLA FALLA ACTIONS CORRECTIVATIVE FALLA The company CGE Transmission S.A.A.A.A. Next: Forced disconnection “T3 Transformer Retreat to factory for internal revision for transformer N°3 give with root cause and repair. In the position of failed equipment EAF 500-2022 31/12/2022 154/66 kV of S/E will install a new transformer during the last weeks of the month Fatima of January. Control correction for the constant activation of IN104 and IN105.” Number of faults (regardless of Physical Phenomenon) in the same installation: 5 faults have occurred in the same installation affected during the last 24 months mobile, corresponding to the Studies for Analysis of Fault EAF 182-2023, EAF 502-2023, EAF 159-2024, EAF 225-2024 and EAF 330-2024. d.4 Electric Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the current transformer of the cloth B1 of S/E Angol, which, as reported by its owner, was of the brand ARTCHE model CH-72s, with reason 600/5 and its installation in Sami Col. to primary and control systems, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Frontel S.A. points out Density: “Low” and “Very Low”. g. Proprietary regarding the origin of the fault Force Major or Case Fortuitous. h. Commune where the fault is presented 9202: Collipuli. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (27/12/2024) (02/01/2025) CGE Transmission S.A. 25/12/2024 09/01/2025 South Transmission System S.A. (STS) 26/12/2024 06/01/2025 Hydroangol S.A. 25/12/2024 27/12/2024 Espinos S.A. 25/12/2024 15/01/2025 Electric Company of the Border S.A. (Frontel) 26/12/20 27/12/2024 Winds of Renaico SpA Not sent Company of the State Railways (EFE) Not sent 2. They correspond to the information reported by the companies Hidroangol SpA and Espinos S.A. - (*) According to the historical record of the Coordinator's SCADA system. - (**) The unit N°2 of the HP Río Picoiquén plant is out of service due to low flow rate. b. Transmission system Affected element Segment Tram Time Dec. Time Norm. LT 66 kV Victoria - Collipulli ST ZZal - 19:33 19:39 19:39 00:16 S/E Angol ST ZZZZZal Transformer N°3 66/66 kV 19:33 26/12/2024 * - The hours indicated correspond to the information reported by the company CGE Transmission S.A. - (*) Transformer remains energized in vacuum from the line 66 kV Nahuelbuta Nahuelbuta - Angol. c. Consumption Loss % Sub- Feeder/ Customers H. H. H. Comuna Consumption consumption by the station of the affected P year Decc. Desc. 6.27 0.070 8451 19:33 19:39 19:40 C1 Collipulli City / Collipulli Curacautín 0.00 0.0000 4 19:33 19:52 C1 Collipulli City / Collipulli Ercilla 0.32 0.0000 650 19:33 19:39 19:38 C1 Collipulli City / Collipulli Mulchen 0.11 0.000 178 19:39 19:49 C1 Collipulli City / Collipulli Collipulli 0.18 0.0000 2 19:33 19:39 19:39 C1 00:16 00:16 Angol Deuco / C2 Angol 2.51 0.030 4488 19:33 26/12/2024 Los Sauces - Angol and 00:16 Los Sauces 064 0.010 788 19:33 Lumaco / E3 Birth 26/12/2024 Los Sauces Los Sauces Los Sauces Los Sauceses 1.13 0.010 2245 19:33 22:17 Lumaco / E3 26/12/2024 Los Sauces - 00:16 Los Sauces Lumaco 19: 19:33 22:33 Lumaco 12: 23:16 - 4 os Sauces 0.09 0.0000 93 19:33 / E1 26/12/2024 26/12/2024 Loss of % Sub-Fooder/Customers H. H. H. Comuna Consumption consumption Station Affected Pile Dec. Dispon. Norm. (MW) pre-fall Los Sauces - Purén 00:16 Los Sauces Lumaco 0.03 0.00 34 19:33 19:50 / E1 26/12/2024 Los Sauces - Purén 00:16 Los Sauces Purén 2.39 0.030 4746 19:33 20:19 / E1 26/12/2024 Nahuelbuta Roblería / C1 Renaico 0.24 0.0000 1457 19:33 19:35 21:42 Campo de Mars / 00:16 00:16 Deuco Angol 3.95 0.040 5757 19:33 C2 26/12/2024 00:16 Deuco Rancagua / C1 Angol 4.80 0.050 7363 19:33 26/12/2024 Deuco B3 Collipulli* 0.10 0.0000 1 19:33 19:35 19:35 (FF) 2.73 4.72 4.45 12.1 Angol Angol Angol - Tijeral / C3 Regulatory Front 1.00 4.72 1.08 1.1 Angol Angol Angol - Los Sauces / E1 Regulator Regulation Regulation* 2.52 4.72 4.72 4.72 11.9 Collipulli Collipulli Collipulli City / C1 Regulatored Border 6.27 0.10 0.12 0.7.7 Collipulli Collipulli City / C1 Regulatored Front 0.00 0.10 0.32 0.0 11.9 Collipulli Collipulli Town / C1 Regulatored Front .27 0.0 0.0 Collipulli Collipulli City / C1 Regulatored Front . 0.11 0.10 0.27 0.0 Collipulli Colli Collipulli City / C1 Collipulli Colli City / C1 Collipulli Collipulli City / C1 Collipulli City / C1 Colipulli Collipullipulli City / C1 Town / C1 Front Regulator 080 City / C1.18 0.18 0.18 0.18 0.10 0.10 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 Ang Ang Ang Angol Deuco / C2 Front Deuco / C2 Front .09 4.72 4.72 0.4 Los Sauces Los Sauces - Purén / E1 Regulatory Front 0.03 4.72 0.28 0.0 Los Sauces Los Sauces - Purén / E1 Regulatory Front 2.39 4.72 0.77 1.8 Loss of Time Sub-Type of Time ENS Feeder/ Foot Company Consumption Indispon. Client Station Dec. (h) (MWh) (MWh) (h) Nahuelbuta Roblery / C1 Regulatory Front 0.24 24.03 2.15 0.5 Deuco Field of Mars / C2 Frontel Regulated 3.95 4.72 4.72 18.6 Deuco Rancagua / C1 Frontel Regulated 4.80 4.72 4.72 22.6 Renaico Paño B3 EFE Libre 0.10 0.03 0.07 % (FFCC) Customers Regulated : 94.3 MWh Free Clients : 0.0 MWh Total : 94.3 MWh - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A. and Frontel. - (*) Includes free customers supplied by distribution networks. :11 19:35 0% 21:41 19:35 1% 19:37 19:39 2% 19:39 19:39 3% 19:39 19:40 19:49 21% 22% 00:16 00:16 00:16 19:39 19:47 19:49 19:48 19:52 22% 25% 30% 30% expected recovery 00:16 19:52 30% 00:16 20:19 37% 00:16 00:16 22:17 20:38 40% 44% actual recovery 00:16 22:33 46% 00:16 23:25 46% 00:16 00:00 54% 00:16 00:06 57% 00:16 00:15 57% 00:16 00:16 00:16 100%