Study for failure analysis EAF 594/2024 “Forced disconnection of the transformer N°3 110/23 kV of S/E La Portada” Date of issue: 16-01-2025 1. Detailed description of the disturbance a. Date and Time of failure Date 25/12/2024 Time 11:39 Disconnected consumptions (MW) 9.9 Prior demand of the system (MW) 10705.5 Percentage of disconnection 0.090 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Transformer N°3 110/23 kV of S/E La Portada / ET01T0058SE287T0058 Type of installation Transformer Nominal voltage 110 and 23 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. president Riesco N°5561 Floor 14, Las Condes c. Identification of the element Drivers and the set of aerial isolation of 23 kV, located in structure Name of the element Fault 52ET3 of S/E55 s Condes (*) Same code of the Transformer N°3 110/23 kV of S/E La Portada is indicated, since the equipments where the fault originated do not have code in the Coordinator's Infotechnical platform. d.1 Origin and cause of the fault Forced disconnection of the transformer N°3 110/23 kV of S/E La Portada, by opening the switches 52HT3 and 52ET3 of this S/E, by operation of the protection of residual timed overcurrent (51N) of the HT3 cloth, due to a failure originated by an animal (bird), as a result of the shortening of electric distance between the drivers of 23 kV and the set of air insulation located in the upper structure of the 52ET3 switch, source side of that equipment. d.2 Physical phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or other). d.3 Restoration Physical phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 months produced in the same physical phenomenon, EAF 145-2023 and EAF 106-2024 has reiterated the same plant. Last 24 mobile months: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. points out that steps will be taken with the municipal authority to request greater control of the sector between the structures N°512 and N°548 of the line 110 kV Las Luces - Taltal, where we see the appearance of clandestine garbage, with accumulation of elements and organic waste that attract the presence of carrion birds. It fails in line 110 kV The EAF 015-2023 11-01-2023 CGE Transmission S.A. points out that in other Lights - Taltal similar structures affected by birds, additional combs (in phase that is possible without shortening distances) and dissuadores of birds. Therefore, and considering that the structure N°513, affected by this event, does not count with these elements, it is considered to carry out the installation of these devices in a next scheduled disconnect of the section of line affected. The company CGE Transmission S.A. indicates that at the moment of events, CGE personnel from CGE Transmission was at substation and Cobalá As a result, the failure was immediately associated with this fact. With this information, local maneuvers are carried out to isolate equipment and the consumptions from T3 transformation cloth are normalized. Tests are executed to the power transformer T1, to the lightning rod and fuse elements that protect the parallel T1-T2. From these tests it is determined that transformer, fuses and lightnings are complete for a new energyization, Falla en línea 66 kV Illapel EAF 030_2023 26-01-2023 with the exception of the lightning rod associated with Phase 1 of the transformer - Combbarbalá T1. Maneuvers are executed to normalize topology. On January 31st, the Illapel substation is used to extract events from the B1 cloth, and by reviewing this information, it is deduced that the day of the failure would have occurred 2 different events, since the information of both operations did not have the same failed phase nor the distance of failure. It is requested to review LT by first relay event, with distance of failure 2,41 Km., from S/E Illapelapel and structure will be performed at the foot2 N° the transformer N°1 of S/E Combarbalá. The company CGE Transmission S.A. indicates: “A time difference was detected in the relay SEL-311C of the cloth BT6, which was Fall in line 66 kV The EAF 033_2023 29-01-2023 corrected during the data download. Manco - Col. No2 In the relay SEL-311C of the cloth B1 of S/E The Manco was included in the sequential records the variables 79LO, 79RS and 79CY”. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. notes: “The synchronization of the satellite clock and MCP1000 at the time of the opening of the switch EAF 084_2023 20-0223 download of the events”. 52CT1 of S/E Electrical Tumbes “Removement of damaged lightnings and electrical measurements associated with the switch and isolation associated to the BBCC of S/E Tumbes”. The company CGE Transmission S.A. indicates: “Instruction of S/E is carried out for events. the equipment of the CEEC bank. Replacement of damaged equipment according to executed test protocols. Seal all possible rodent inputs with Expanded Polyurethane Foam.” The company CGE Transmission S.A. indicates the following: “The 29/03/2023 after the failure is carried out the removal of circuit breaker from cell cloth E14 in S/E The Portada and is carried out transfer of loads of Feeder Adasa to other feeders of S/E La Portada, due to the operational unavailability of switch 52E14 affected by failure and with damage not repairable immediately.” “The 29/03/2023 from the 17:00 onwards is made sealed of accesses by ducts and trenches that allow entry of rodents to switchgear of cells, in electrical room of S/E La Portada.” “Control Center Transmission informs CEN the necessity to use the cloth 52ET2 currently available in SE La Portada and with this to recover the affected consumptions, which requires work in half Tension to connect loads to 52ET2, Force of configuration of N1-03E related to S20E “A uncontrolled increase of rodents is detected in the surroundings of S/E La Portada, for which reason contact will be made with the owner of Arenera aledaña, to request their action regarding the execution of permanent deratizations in its facilities.” “To establish communications with sectoral authorities by making known the establishment of irregular takeovers for both housing and industrial tasks that generate waste that attract rodents, those that then move to the Substation.” “Due to the proliferation of rodents in the vicinity of SE La Portada, the current frequency of two months of deratization of the installation will be increased, which will henceforth be carried out every month.” “Sealing of ducts and trenches in the courtyard of Substation La Portada.” The company CGE Transmission S.A. notes: “On the day 03/04/2023 of carried out pest control in S/E Tumbes. Attaches reports Disconnect from the annexes.” EAF 146_2023 transformer No1 66/15 29-03-2023 “To incorporate in the investment plan the replacement of the digital protection of Scánánicas”. The company CGE Transmitación S.A. indicates: “Insulation replacement is carried out with discharge in structure N°18 of L66kV San Fernando-Placilla detected in pedestre inspection carried out in line 66 kV at dawn of 08/05/2023 at times of emergency. EAF 205_2023 07-05-2023 San Fernando - Puquillay In addition, pedestre inspection and inspection is carried out with drone to L66kV San Fernando-Placilla and L66kV Placilla-Pugillay detecting discharge in driver and crossover and bird at floor level with discharges”. The company CGE Transmitación S.A. indicates the following: “It fails in line 66 kV Parral EAF 215_2023 18-05-2023 will consider the installation of streamer shields in the 3 linepost of - Cauquenes structure N°54 and combers in the crossing point”. The company CGE Transmitación S.A. indicates the following: “Correction of the designation of phases in Control F6 of the S/E S/E23FAF23 Control of bar N° 30FUR_ E-05 n S.A. notes that: “The municipal authority will be asked again to ask for greater control of the sector, now between the structures 500 and 548, where the appearance of clandestine garbage is observed, with accumulation of elements and organic waste that attract the presence of carrion birds.” “In other similar structures affected by birds, additional combs have been installed (in a phase that is possible without shortening Falla in line 110 kV The EAF 270-2023 21-06-2023 distances) and birds deterrents, therefore considering Lights - Such that the structure now affected N°507 does not have these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected section of line.” Minera Las Cenizas S.A. indicates that: “Implementing a system that allows to monitor remotely the substations and to be able to question the relays, in order to identify the faults.” Cua Transmission S.A. states that: “The Minera Las Cenizas S.A. has installed, in other similar structures affected by birds, additional combs (inets that are possible phase without shorting distancess 11V/s) 3 for the above and considering that the structure now affected Luces - Taltal N°453 does not have these elements, it is considered to carry out the installation of these devices in a next scheduled disconnection of the affected stretch of line”. The company CGE Transmission S.A. indicates that a visual inspection was carried out to the state of the 23 kV bar, to rule out some damage caused by the short circuit discard discarding this situation. Forced disconnection was carried out to carry out the replacement of fuses and passable batons EAF 302_2023 bar 23 kV of S/E 18-07-2023 corresponding to SSAA of the substation, damaged by the Hernán Sources magnitude of the short circuit. The plans of the installation must be reviewed to verify the correct wiring of the status signals of the switch towards the protection relays. Failed in 66 kV bar of EAF 323_2023 31-07-2023 CGE Transmission S.A. indicate that “do does not apply”. S/E Constitution The company CGE Transmission S.A. indicates: “We analyzed events of relé SELde 387 Tueltation and possible installation. Transformer. Birds are observed in structures, EAF 377_2023 transformer 115/14.2 26-08-2023 with difficulty to fly, so it is concluded that the KV discharges of S/E The Companies were caused by birds. Internal failure of transformer is discarded and decides to request connection”. “Insulated protection will be installed in the three phases of the copper cable that is in the fault zone”. The company Sistema Austral de Transmitación Troncal S.A. S.A. Falla en línea 2x110 kV He notes that there are no corrective actions in the short term. EAF 390_2023 04-09-2023 Peñón - La Ruca N°2 The company CGE Transmitación S.A. points out that “date is corrected in relay SEL 311C S2 from 03-09-23 to 04-09-2023”. CGE Transmitación S.A. notes that “exion S.A. will be carried out analysis for forced disconnection of determining the possibility to avoid unwanted operation of Páño EAF 405_202323 line 66 kV Punitaki - The transmission of the 13-09-2023 B1 of SEnitaki sector is presented from the voltage, in front generation of the fault of S. CT1 cloth and the replacement of 3 damaged fuses of medium voltage of the TTPP set is carried out. The sealing of ducts installed by project extension Forced disconnection of the S/E Center (decree), which were found with its transformer ends N°2 EAF 420_2023 27-09-2023 open, allowing on this occasion the entry of rodents 110/13.8 kV of S/E towards trenches and Switchgear of medium tension. Center The new revision of trenches and sealing of possible entry points of rodents to the cells of MT of S/E Center, as the company that executed expansion in SE Center demobilized its staff, leaving the facilities in which they worked, leaving some conditions of risk for lack of sealing in drained channels.” - The company CGE Transmission S.A. indicates the following: “The transformation SEL 387 T1 relé events are analyzed. It turns out the substation and evaluates possible damages to installations. It was found Forced disconnection of the bird with discharges in MT side yard of the Power Transformer. EAF 450_20 Transformer internal N. - The company Compañía General de Electricidad S.A. does not indicate corrective actions. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. points out: “Replacement is made Forced disconnection from the damaged lightning rod and repair of transformer oil leak N°1 EAF 493_2023 11-11-2023 T-1 transformer together with its complete electrical measurements 66/13.8 kV of S/E to verify the integrity of the transformer, which result in successful curanilahue.” The company CGE Transmission S.A. points out the following: Failure in line 66 kV “The installation of flight deflectors between E-31 and EAF 506_2023 Alonso de Ribera - Colo 18-11-2023 E-32 of the line LT 66 kV Alonso de Ribera-Colocolo.” Colo “There is an initiative to replace protections of the B5 and B6 panels in progress at NUP 4295.” The company CGE Transmission S.A. indicates: Forced disconnect from the “Next, 19 February/04 Calo” ala: - “The SEL 387 relay of the forced disconnection of transformer T2 shall be synchronized with UTC schedule”. transformers N°1 - “The damaged cable shall be replaced. 30/06/2024”. EAF 082_2024 20-02-2024 and N°2 154/66 kV of S/E - “Sealing channels and ducts to avoid transit of rodents Parral”. - “It shall be done when the damaged cable is replaced 30/06/2024”. The company CGE Transmission S.A. indicates the following: - “They have withdrawn from the event report SER variables 59VS and 59VP, in order to avoid overwriting of relevant records henceforth.” - The company South Transmission System S.A. indicates that it does not fail in line 66 kV applies. EAF 093_2024 Horcones - Curanilahue 02-03-2024 - The company Frontel S.A. does not indicate corrective actions in the short term. - The company Parque Eolólico Lebu - Toro SpA indicates that the behavior is necessary: “The protections of PEL, in case of FEL, will be reviewed equipments, in the company S. s 51G 51GT and 52A to sequential records (SER) EAF 103_2024 Horcons - Curanilahue 10-03-2024 for better understanding of future faults in the SEL 311C relay North of the 52BT2 cloth of S/E Lebu according to SD 2024030388 for Tuesday 2 April. The company CGE Transmission S.A. indicates the following: “The failure occurs, CGET personnel carry out a remote review of the facilities, noting that due to the discharge caused by bird to top of primary equipment 52E30, there is damage to the source-side bushings and load of this equipment, which makes it impossible to put it back into service again. For this reason it proceeds to leave out of service equipment 52E30, transferring the consumptions of this feeder by distribution network to avoid affecting end clients. Planning is initiated to perform replacement of damaged primary equipment as soon as possible. Replacement of damaged equipment is forced disconnected by request of disconnect by forced course SD EAF 106_2024 bar 23V N°683 is executed between S/E. the head of Feeder Arenales 52E30 in SE La Portada”. “It is estimated that the proliferation of this type of birds (jote)is due to clandestine garbage dumps located in the vicinity of the Substation La Portada. The practical observation shows that these birds at night seek shelter in the heights, in this case in posts and structures. Therefore, a plan of check will be incorporated to the outside and closeness of the SE La Portada so that they can request the removal and/or control of these clandestine garbage by the competent authority, in order to achieve the removal of these birds from the substation”. Disconnection of the companies CGE Transmission S.A. and CGE S.A. does not indicate EAF 163_2024 transformer 66/15 kV 18-04-2024 corrective actions of short term. N°1 of S/E Pillallelbún The company CGE Transmission S.A. notes: “It does not apply. Personal Failure in the line 66 kV EAF 225_2024 17-06-2024 has verified that there are no damage in the LT”. Nahualt. the entry of animals in EAF 445_2024 transformer N°5 23-08-2024 energyed points of the power transformer and mitigate the 154/66 kV of S/E Colonel occurrence of an event of similar characteristics. Date of execution September 16th.” The company CGE Transmission S.A. indicates the following: “S.D. N°2024090122 is entered to carry out the installation of combs in cross-section of structure N°1 and installation of protective cover to superior bridges in the same structure, works associated with LT 66 kV Temuco - Pumahue N°2.” The company Besalco Transmission SpA indicates the following: “It fails in line 66 kV EAF 447_2024 25-08-2024 finds in process of internal review an EAP that aims Temuco - Pumahue N°2 correct the problem of the unwanted operations of the Transformer N°1 220/66/13.8 kV of 90 MVA of S/E Males, in particular is analyzing the deactivation of the function of residual overcurrent time defined overcurrent (APGE). The structure N°143 has installed as a measure of Falla in the 110 kV line mitigation combs and deterrents of birds. It is contemplated in EAF 451-2024 28-08-2024 PFV Javiera - Taltal next intervention on the day 07/09/2024, in scheduled disconnection, to carry out the removal of central phase Bretel and installation of dampers. It is necessary to correct the entries of phases C and A of the equipment, opening of the current implementation of reconnection (configured on the 30/07/2022)”. The company CGE Transmission S.A. indicates: “The schedule has been manually corrected in the control and protection unit Form 6 of the 52ET2. It is necessary to correct the entries of phases C and A of the equipment, it is not early opening of the already that they are exchanged. This modification will be carried out EAF 487-2024 switch 52ET2 of S/E 26-10-2024 by means of software in the indication of control and protection F6 of the Constitution 52ET2. Considering that the event P64 has not been observed. or so, it will verify the correct functioning of the record of events and oscillograms”. The company CGE Transmitación S.A. indicates the following: “The change of insulation damaged in the right lateral phase in the structure N°83. The nest of the structure N°84 was removed and is left in a safe place, in addition to the change in the insulation Falla in the line 66 kV The damaged of the right lateral phase and a comb Anti - EAF 512-2024 Angels - Central Park 23-10-2024 Ave. The revision of the adjustment of the windscreen residual overcurrent will be carried out. The Buenos Aires of the protections SEL-351 of the cloth BT4 and SEL 311C of the cloth B4. Under the SD N°2024113011 will be carried out improvement in the logic of closing the switch 52BT4, for the qualification of the closing of the equipment without tension in bar.” In line 66 kV EAF 537-2024 07-11-2024 The company CGE Transmitació S.A.A. does not indicate corrective actions. Parinacota – Quiani. Number of failures (excluding) during the last month (AF51) EAF) EAF-202 months of failures in line EAF2 e. Details of the installation, equipment or element where the failure occurred The element affected by the failure corresponds to the transformer N°3 110/23 kV of S/E La Portada, which has a nominal capacity of 16 MVA and a maximum capacity of 24 MVA (ONAN / ONAF I / ONAF II), which was put into service on January 1, 2001, according to the technical information available on the Coordinator's Infotechnical platform.