Study for fault analysis EAF 593/2024 “Forced disconnection of line 110 kV Maipo - Pirque” Date of issue: 16-01-2025 1. Detailed description of disturbance a. Date and Time of failure Date 25/12/2024 Time 08:10 Unconnected consumptions (MW) 25.05 Prior demand of system (MW) 8018.00 Percentage of disconnection 0.312 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Maipo - Pirque / LT004CI1TR01--L079 Line 110 kV Pirque - Puente Alto CMPC / LT003CI1TR02L0079ST03L0079 Type of installation Line Nominal voltage 110 kV Segment Zonal transmission (line 110 kV Maipo - Pirque) Dedicated transmission (line 110 kV Pirque - Puente Alto CMPC) Owner affected Forest Bioenergys SpA (*) RUT 76.188.197-3 Legal representative M. Agustinas (*) São São de l'Agustinas de l'Esp. Ethario element failed Alfa Energy Transmitter S.A. RUT 76.218.856-2 Legal Representative Alan Heinen Alves Da Silva Address Apoquindo 4501, Of. 1501, The Counts d.1 Origin and cause of the fault Forced disconnection of lines 110 kV Maipo - Pirque and 110 kV Pirque - Upper Bridge CMPC, by operation of protections associated with the H1 cloths of S/E Maipo and H1 of S/E High Bridge (CMPC), respectively, due to a failure in the S/E Pirkerque 89H4-1 disconnector, corresponding to the arrival of line 110 kV Pirque - Upper Bridge CMPC. The company Alfa Energy Transmitter S.A. indicates that the failure occurred by a driver cut in press associated to the aforementioned disconnector. d.2 Physical Phenomenon has been reiterated: OPE10: Failure of material, due to fatigue, corrosion, trizadura, etc. The company Alfa Similar Energy Transmitter S.A. has not produced background (probatorical) with the end of the facility. s in facilities of the same owner with a similar physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the 89H4-1 disconnector of S/E Pirque, corresponding to the arrival of line 110 kV Pirque - Upper Bridge CMPC, which, as reported by its owner on the Coordinator's Infotechnical platform, has a nominal current of 2 kA and whose date of commissioning was in the year 2022. In this regard, the company Alfa Transmitora de Energía S.A. refers information of the maintenances carried out to the disconnector 89H4-1 of S/E Pirque during the year 2024. f. Urban or rural location according to DS 327/1997 The company CGE S.A. indicates its location. oras N°2024005585). The company Alfa Transmitter of Energy S.A. refers the following background in support of the proposal of the origin of the fault: • Maintenances made to the disconnector 89H4-1 of S/E Pirque during the year 2024. h. Commune where the fault is presented 13202: Pirque. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (27-12-2024) 5 days report (02-01-2025) Alfa Transmitter of Energy S.A. 25-12-2024 02-01-2025 CGE Transmission S.A. 25-12-2024 Bioenergy Forest SpA (CMPC) 25-12-2024 02-01-2025 General Company of Electricity S.A. (CGE) 29-12-2024 30-12-2024 2. Description of the equipment affected to. System of Generation b. System of Transmission Affected Element Segment Tramo Hora Dec. Line 110 kV Maipo - Pirque ST indicate 110 kV Maipo - Pirque - Pirque 08:10 Pirque P. P.P.P.: 110 kV. Dispon. Norm. (MW) pre-fall Virginia Subercaseaux / Pirque Pirque 0.50 0.006 1797 08:10 12:41 10:23 C3 Cruceral Pirque / C4 Pirque 1.26 0.016 4467 08:10 12:41 11:02 Cruceral Pirque / C4 Pirque 0.24 0.003 158 08:10 12:41 12:53 Upper Bridge Cordillera / MP20 Upper Bridge 18.10 0.226 08:10 20:51 20:52 (CMPC) Upper Bridge Chimolsa / C6 Upper Bridge 0.25 0.03 1 08:10 20:51 21:20 (CMPC) Upper Bridge Softys PA / C1 Upper Bridge 4.70 0.059 08:10 20:51 21:25 (CMPC) Total: 25.05 MW 0.312 % 6423 - The amounts and schedules indicated correspond to the information of the companies Bioenergy Forest SpA and CGE S.A. 3. Estimation of energy not supplied Sub-station Feeder / Posal Company Type of Time Pisleep Consumption S Regulated : 5.8 MWh Free Customers : 295.5 MWh Total : 301.3 MWh - The amounts indicated correspond to the information provided by the companies Bioenergy Forest SpA and CGE S.A. - Expected Recovery Curve v/s Real Recovery. 22:00 20:00 18:00 16:00 14:00 12:00 12:00 2% 8% 80% 81% 100% Expected Recovery Real Recovery There are no significant differences between the actual recovery schedule with respect to the respective primary bars availability time to recover the affected consumptions. - Average Recovery Speed. Range Time Speed (MW) Recovery (h) Recovery (MW) First 80 % 29.32 3.52 8.34 Last 20 % 7.33 3.52 2.08 100 % Total 36.65 3.52 10.42 4. Description of the configurations in the moments prior to and after failure of the system prior to failure: 8018.00 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Plants El Toro (U1, U2, U3 and U4), Mejillones (CEL3 and UEM attached) The details of the actual generation of the day 25 December 2024 are attached in Annex No2.The details of the plant movement and the daily report of the CDC are presented in Annex No3 and the daily report of the CDC for the day 25 December 2024.Maintenances The details of the scheduled and forced maintenance for the day 25 December 2024 are presented in Annex No4. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularities: - The Carena plant, owned by the Industrial Electrical Company S.A., was connected to the system via line 44 kV Carena - Lo Prado. - The Cordillera CMPC plant, owned by SpA Forest Bioenergy, was subject to a request for the withdrawal of the forced course N°2024052148. a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: As reported by Alfa Transmitter of Energy S.A.: “Given the Court of Driver in Press of the 89H4-1 S/E Pirque disconnector, corresponding to the arrival disconnector of the LT 110 kV Puente Alto CMPC – Pirque, immediate mobilization of personnel is carried out in turn for preliminary inspection and brigade for the repair of driver detached from disconnector with work-term schedule at 20:38 and successful energetication schedule 20:49 on December 25, 2024.”